<?xml version="1.0" encoding="UTF-8"?>
<SCL version="2007" revision="B" xmlns="http://www.iec.ch/61850/2003/SCL" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/SCL" xmlns:siebase="http://www.siemens.com/energy/2009/09/siprotec5/SieBase" xmlns:siedig="http://www.siemens.com/energy/2011/11/Siedig" xmlns:esel="http://www.selinc.com/2006/61850">
	<Private type="Siemens-SclLib-V5-Version">V09.90.06.000</Private>
	<Private type="Siemens-SclLib-V5-EditTime">03.07.2026 18:11:51</Private>
	<Private type="Siemens-Configurator-Version">7.90.58</Private>
	<Header id="E01F87T" version="1" revision="21" toolID="IEC 61850 System Configurator, Version: 7.90.58" nameStructure="IEDName">
		<Text>Cid-File for device: E01F87T</Text>
		<History>
			<Hitem version="1" revision="21" when="Friday, July 3, 2026 6:11:50 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device E01F87T is exported as Edition2B CID file." why="IEC 61850 System Configurator User Action" />
		</History>
	</Header>
	<Communication>
		<SubNetwork name="Default_subnet" type="8-MMS">
			<Private type="Siemens-Start-Address">172.16.0.1</Private>
			<ConnectedAP iedName="E01F87T" apName="E">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.1.3</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
				</Address>
				<GSE ldInst="UD1" cbName="Control_DataSet">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-00</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="APPID" xsi:type="tP_APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">1</MinTime>
					<MaxTime unit="s" multiplier="m">500</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="SEL_751_1" apName="S1">
				<Address>
					<P type="IP">192.168.1.2</P>
					<P type="IP-SUBNET">255.255.255.0</P>
					<P type="OSI-TSEL">0001</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
				</Address>
				<GSE ldInst="CFG" cbName="New">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-00-10</P>
						<P type="APPID">0003</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="VLAN-ID">000</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED desc="7UT85 Capstone" name="E01F87T" type="7UT85" manufacturer="SIEMENS" configVersion="V09.90.01" originalSclVersion="2007" originalSclRevision="B">
		<Private type="Siemens-MasterId">96a29f3a-aca2-47e4-bfc2-5e1b5b0a014c</Private>
		<Private type="Siemens-s7ManagerName">7UT85 Capstone</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">7UT85-DAAA-AA0-0AAAA0-AZ0112-23111B-ABD000-000AC0-CC1BA1-CL0</Private>
		<Private type="Siemens-Siprotec5-Application-Template">7UT8x_2WindTransformer_Adv</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">99001</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V09.90.01</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">96a29f3a-aca2-47e4-bfc2-5e1b5b0a014c</Private>
		<Private type="Siemens-ModifiedDate">06/16/2026 03:42:04</Private>
		<Private type="Siemens-ModificationCounter">32</Private>
		<Private type="Siemens-CID-MainIED" />
		<Services nameLength="64">
			<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128">
				<TimeSyncProt sntp="true" c37_238="false" other="false" />
			</ClientServices>
			<DynAssociation max="6" />
			<SettingGroups>
				<SGEdit resvTms="true" />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="200" modify="true" />
			<DynDataSet max="30" maxAttributes="60" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
			<ConfLNs fixPrefix="false" fixLnInst="false" />
			<ConfLdName />
			<GOOSE max="16" fixedOffs="false" />
			<FileHandling />
			<SupSubscription maxGo="0" maxSv="0" />
			<ValueHandling setToRO="false" />
			<RedProt hsr="true" prp="true" rstp="true" />
			<CommProt ipv6="false" />
		</Services>
		<AccessPoint desc="Port E" name="E" router="false" clock="false">
			<Server timeout="0">
				<Authentication none="true" />
				<LDevice desc="Application" inst="Application">
					<Private type="Siemens-MasterId">a2388515-8c0d-4b21-b739-0f692a3fd7cb</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_Application" desc="General">
						<Private type="Siemens-MasterId">4fc288e6-4e22-40a7-a693-791397d2d15a</Private>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB" confRev="1" buffered="false" name="A_URCB">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_1" confRev="1" buffered="false" name="A_URCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_2" confRev="1" buffered="false" name="A_URCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_3" confRev="1" buffered="false" name="A_URCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_4" confRev="1" buffered="false" name="A_URCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_5" confRev="1" buffered="false" name="A_URCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_6" confRev="1" buffered="false" name="A_URCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_7" confRev="1" buffered="false" name="A_URCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_8" confRev="1" buffered="false" name="A_URCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_9" confRev="1" buffered="false" name="A_URCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_10" confRev="1" buffered="false" name="A_URCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_11" confRev="1" buffered="false" name="A_URCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_12" confRev="1" buffered="false" name="A_URCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_13" confRev="1" buffered="false" name="A_URCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_14" confRev="1" buffered="false" name="A_URCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_15" confRev="1" buffered="false" name="A_URCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_16" confRev="1" buffered="false" name="A_URCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_17" confRev="1" buffered="false" name="A_URCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_18" confRev="1" buffered="false" name="A_URCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_19" confRev="1" buffered="false" name="A_URCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_20" confRev="1" buffered="false" name="A_URCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_21" confRev="1" buffered="false" name="A_URCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_22" confRev="1" buffered="false" name="A_URCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_23" confRev="1" buffered="false" name="A_URCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_24" confRev="1" buffered="false" name="A_URCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_25" confRev="1" buffered="false" name="A_URCB_25">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_26" confRev="1" buffered="false" name="A_URCB_26">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_27" confRev="1" buffered="false" name="A_URCB_27">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_28" confRev="1" buffered="false" name="A_URCB_28">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_29" confRev="1" buffered="false" name="A_URCB_29">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB" confRev="1" buffered="true" name="A_BRCB">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_1" confRev="1" buffered="true" name="A_BRCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_2" confRev="1" buffered="true" name="A_BRCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_3" confRev="1" buffered="true" name="A_BRCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_4" confRev="1" buffered="true" name="A_BRCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_5" confRev="1" buffered="true" name="A_BRCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_6" confRev="1" buffered="true" name="A_BRCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_7" confRev="1" buffered="true" name="A_BRCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_8" confRev="1" buffered="true" name="A_BRCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_9" confRev="1" buffered="true" name="A_BRCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_10" confRev="1" buffered="true" name="A_BRCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_11" confRev="1" buffered="true" name="A_BRCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_12" confRev="1" buffered="true" name="A_BRCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_13" confRev="1" buffered="true" name="A_BRCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_14" confRev="1" buffered="true" name="A_BRCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_15" confRev="1" buffered="true" name="A_BRCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_16" confRev="1" buffered="true" name="A_BRCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_17" confRev="1" buffered="true" name="A_BRCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_18" confRev="1" buffered="true" name="A_BRCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_19" confRev="1" buffered="true" name="A_BRCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_20" confRev="1" buffered="true" name="A_BRCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_21" confRev="1" buffered="true" name="A_BRCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_22" confRev="1" buffered="true" name="A_BRCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_23" confRev="1" buffered="true" name="A_BRCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_24" confRev="1" buffered="true" name="A_BRCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<DOI name="Mod" desc="Application mode" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health (61850 only)" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="LED reset" />
						<DOI name="LocKey" desc="Sw.authority key/set">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="MltLev" desc="Multiple sw.auth. levels">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="1" actSG="1">
							<Private type="Siemens-MasterId">2b7dc6d2-0f88-49a4-a0f3-5bace9ca6630</Private>
						</SettingControl>
					</LN0>
					<LN prefix="" lnClass="LPHD" inst="0" lnType="SIPROTEC5_LNType_LPHD" desc="Device">
						<Private type="Siemens-MasterId">17e7c477-a8c2-4d8b-b717-a040a15f845d</Private>
						<DOI name="PhyNam" desc="Physical device name">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>7UT85-DAAA-AA0-0AAAA0-AZ0112-23111B-ABD000-000AC0-CC1BA1-CL0</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V09.90</Val>
							</DAI>
							<DAI name="model">
								<Val>7UT85</Val>
							</DAI>
							<DAI name="d">
								<Val>SIEMENS SIPROTEC 5</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="Physical health" />
						<DOI name="Proxy" desc="Proxy" />
						<DOI name="PwrUp" desc="Device startup" />
						<DOI name="Sim" desc="GOOSE/SV sim.mode" />
						<DOI name="OpTmh" desc="Device operating hours">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="PrcModIna" desc="Process mode inactive" />
					</LN>
					<LN prefix="" lnClass="CALH" inst="0" lnType="SIPROTEC5_LNType_CALH_Application" desc="Alarm handling">
						<Private type="Siemens-MasterId">73279d26-af95-45d0-8345-6ed9dcdc1435</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarm" />
						<DOI name="GrWrn" desc="Group warning" />
						<DOI name="GrInd" desc="Group indication" />
					</LN>
					<LN prefix="" lnClass="LTIM" inst="0" lnType="SIPROTEC5_LNType_LTIM_Application" desc="Time managem.">
						<Private type="Siemens-MasterId">52b5a718-75aa-4ea2-a5bd-ab86c269d1cc</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="TmDT" desc="Daylight saving time" />
						<DOI name="TmOfsTmm" desc="Time zone offset to UTC">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>840</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>15</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmUseDT" desc="Switch daylight sav. time">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI name="TmChgDT" desc="Start of daylight sav. time">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>March</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>2</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmChgST" desc="End of daylight sav. time">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>October</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>3</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LTMS" inst="0" lnType="SIPROTEC5_LNType_LTMS_Application" desc="Time/Samp.syn.">
						<Private type="Siemens-MasterId">f8215fec-2323-4baf-a358-d3b9800ecdf5</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc" desc="Current time source" />
						<DOI name="TmSrcTyp" desc="Type of clock source" />
						<DOI name="TmChSt1" desc="Status time source 1" />
						<DOI name="TmChSt2" desc="Status time source 2" />
					</LN>
					<LN prefix="" lnClass="LTRK" inst="0" lnType="SIPROTEC5_LNType_LTRK_Application" desc="Service track.">
						<Private type="Siemens-MasterId">efd70711-6d2a-46b7-9f86-876c240285ff</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrk" desc="Common Tracking" />
						<DOI name="SgcbTrk" desc="Settings grps. access" />
						<DOI name="UrcbTrk" desc="UrcbTrk" />
						<DOI name="BrcbTrk" desc="BrcbTrk" />
						<DOI name="SpcTrk" desc="SPC control tracking" />
						<DOI name="DpcTrk" desc="DPC control tracking" />
						<DOI name="IncTrk" desc="INC control tracking" />
						<DOI name="EncTrk1" desc="ENC1 control tracking" />
						<DOI name="EncTrk2" desc="ENC2 control tracking" />
						<DOI name="EncTrk3" desc="ENC3 control tracking" />
						<DOI name="EncTrk4" desc="ENC4 control tracking" />
						<DOI name="ApcFTrk" desc="APC control tracking">
							<SDI name="ctlVal">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="BscTrk" desc="BSC control tracking" />
						<DOI name="IscTrk" desc="ISC control tracking" />
						<DOI name="BacTrk" desc="BAC control tracking" />
					</LN>
					<LN prefix="RSBO" lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetBO" desc="Res. bin. out.">
						<Private type="Siemens-MasterId">88c9028b-b26c-44f7-99df-1827a7245912</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetBO" desc="LED not in FG">
						<Private type="Siemens-MasterId">54376f88-54ef-4ee1-b9ea-8fcc1028719d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Binary IO" inst="BinIO">
					<Private type="Siemens-MasterId">3a27f3e3-b59b-479e-ad29-2878790be0b5</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="BinIO/LLN0/LLN0">
						<Private type="Siemens-MasterId">caa53b3a-f36e-4666-9c24-6248eb53b184</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="Binary IO_BI" inst="BinIO_BinaryInputs">
					<Private type="Siemens-MasterId">0198892b-c0ac-49c1-b480-55da53b39bee</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="BinIO_BinaryInputs/LLN0/LLN0">
						<Private type="Siemens-MasterId">5d0add69-5f7b-42cb-8711-ecb75a3db956</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@BinIO</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="Binary IO_BO" inst="BinIO_BinaryOutputs">
					<Private type="Siemens-MasterId">64c8623f-6341-458a-91bf-c8f4ff605cd6</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="BinIO_BinaryOutputs/LLN0/LLN0">
						<Private type="Siemens-MasterId">37ae85b2-6acf-4d31-9436-795a4e98a70f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@BinIO</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="400kV Q0" inst="CB1">
					<Private type="Siemens-MasterId">47d9728e-1b02-4fcb-a55f-3c2571387ca7</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB1/LLN0/LLN0">
						<Private type="Siemens-MasterId">a0380765-7b47-4fb9-9e98-919ba06cee4a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General">
						<Private type="Siemens-MasterId">bf588de1-6049-4087-98dd-848538e546b0</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic">
						<Private type="Siemens-MasterId">5cdb5184-67b3-4ef2-b057-b0c53511fc79</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="Trip indication" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="" lnClass="XCBR" inst="1" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" desc="Circuit break.">
						<Private type="Siemens-MasterId">b9a6cec8-5ec2-4288-ba28-d5f079df1f4c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="EEName" desc="External name plate" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>150</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_ManualClose" desc="Manual close">
						<Private type="Siemens-MasterId">b157b0a8-bab2-4932-9e84-da5baf50dc03</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block manual close" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group">
						<Private type="Siemens-MasterId">d82653d4-afdc-4bd8-9308-77422f3e169b</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TSCB_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" desc="HSBT interface">
						<Private type="Siemens-MasterId">00b9888b-6d3c-4797-afaa-bb5aba8c72b2</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
						<Private type="Siemens-MasterId">1dbec7d9-21e9-44e2-8d4e-13884d370b0d</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
						<Private type="Siemens-MasterId">ccfb0dac-fe92-4bc1-b244-591e3da1d98a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="CB test">
						<Private type="Siemens-MasterId">eff09107-4b88-4256-802c-41fd1627dea9</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="RBRF" inst="1" lnType="SIPROTEC5_LNType_RBRF_Adv_3pol" desc="50BF Ad.CBF 1">
						<Private type="Siemens-MasterId">facfa61c-475c-4972-a447-01c05beb287d</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="OpEx" desc="Trip T2" />
						<DOI name="OpIn" desc="Retrip T1" />
						<DOI name="Blk" desc="&gt;Block function" />
					</LN>
				</LDevice>
				<LDevice desc="400kV Q0_FdOMV" inst="CB1_Fundamental">
					<Private type="Siemens-MasterId">98966537-55e9-4f09-aa52-ae7c0b77f3f5</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB1_Fundamental/LLN0/LLN0">
						<Private type="Siemens-MasterId">c6618a9b-efa9-4754-a151-8c21e9327039</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@CB1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">c44fedd6-c996-47d3-bbd1-215bdce43ac5</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="110kV Q0" inst="CB2">
					<Private type="Siemens-MasterId">ea972356-1331-425c-a30b-f028b76b7fea</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB2/LLN0/LLN0">
						<Private type="Siemens-MasterId">2ac13d2f-c6f5-4c41-a2f8-361ee1c00c20</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General">
						<Private type="Siemens-MasterId">09149569-b9ee-49a2-adf0-5aef52b013e7</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic">
						<Private type="Siemens-MasterId">3865608a-38d6-4d6b-9635-a6038afdf5a1</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="Trip indication" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="" lnClass="XCBR" inst="1" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" desc="Circuit break.">
						<Private type="Siemens-MasterId">70d7faf7-2698-411d-ba3f-1456bf2dc1f3</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="EEName" desc="External name plate" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_ManualClose" desc="Manual close">
						<Private type="Siemens-MasterId">2860f55c-bd7f-490c-817a-b4f7a1f259e9</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block manual close" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group">
						<Private type="Siemens-MasterId">ed8c0c3b-a50b-47d5-8ff5-084a02b3fa3e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TSCB_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" desc="HSBT interface">
						<Private type="Siemens-MasterId">c752d732-6b28-4f5c-88fa-b18abd47b316</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
						<Private type="Siemens-MasterId">dc07bb7c-0ec6-40ab-87e8-d221081ced1d</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
						<Private type="Siemens-MasterId">bb238b15-3b4b-426b-926d-c6e417223fc2</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="CB test">
						<Private type="Siemens-MasterId">de126494-1892-4f31-b72c-35f3a2f1055a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="RBRF" inst="1" lnType="SIPROTEC5_LNType_RBRF_Adv_3pol" desc="50BF Ad.CBF 1">
						<Private type="Siemens-MasterId">e91cc026-c8d0-4005-93d3-151c074a831e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="OpEx" desc="Trip T2" />
						<DOI name="OpIn" desc="Retrip T1" />
						<DOI name="Blk" desc="&gt;Block function" />
					</LN>
				</LDevice>
				<LDevice desc="110kV Q0_FdOMV" inst="CB2_Fundamental">
					<Private type="Siemens-MasterId">77817002-1e0e-4dcc-9845-4ca90621c69b</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB2_Fundamental/LLN0/LLN0">
						<Private type="Siemens-MasterId">a2c994c6-a6c4-45df-8bac-445f56eb22c2</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@CB2</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">cf98279e-e1b0-4cf6-8f64-76a69e4b713e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="J:Onboard Ethernet" inst="Mod1">
					<Private type="Siemens-MasterId">87a40732-99d2-4bc5-95c3-a1613d027d70</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod1/LLN0/LLN0">
						<Private type="Siemens-MasterId">0aabc637-184c-4eac-8a30-d9ad1dc05026</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="J:Onboard Ethernet_Chan.1" inst="Mod1_Channel1">
					<Private type="Siemens-MasterId">a5951db9-9b9a-4b27-b152-c0ad5b079bf7</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod1_Channel1/LLN0/LLN0">
						<Private type="Siemens-MasterId">ceb7a637-ab17-42f0-9aff-a24ec90792ac</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Mod1</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="F:ETH-BD-2FO" inst="Mod2">
					<Private type="Siemens-MasterId">0d02031e-cfc9-46e5-b034-7a8392741074</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod2/LLN0/LLN0">
						<Private type="Siemens-MasterId">02caee0a-68d4-4895-8c42-f9b6c20bbbed</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="F:ETH-BD-2FO_Chan.1" inst="Mod2_Channel1">
					<Private type="Siemens-MasterId">ff1a52fe-5038-4223-a3f9-35529e87e0fa</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod2_Channel1/LLN0/LLN0">
						<Private type="Siemens-MasterId">53838ba9-ea54-44ae-8df0-bfb4ed8faa8a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Mod2</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="Line_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_LineMode" desc="Line Mode">
						<Private type="Siemens-MasterId">2a05ccce-02ed-417c-b54a-e098e39ba77f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
						<DOI name="RedChLiv" desc="Redund. Channel Live" />
					</LN>
				</LDevice>
				<LDevice desc="E:ETH-BA-2EL" inst="Mod3">
					<Private type="Siemens-MasterId">6cb3b5cd-5d32-4f17-b748-fa81b40646fc</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod3/LLN0/LLN0">
						<Private type="Siemens-MasterId">770cacde-3926-44df-a82c-ba761c6803e1</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="E:ETH-BA-2EL_Chan.1" inst="Mod3_Channel1">
					<Private type="Siemens-MasterId">fd1aff6c-c373-49a5-bc24-24476b1ed85f</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod3_Channel1/LLN0/LLN0">
						<Private type="Siemens-MasterId">a02ecef2-a97e-4c4a-9f24-1d01076217e6</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Mod3</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="Line_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_LineMode" desc="Line Mode">
						<Private type="Siemens-MasterId">1b728204-a37c-4867-aafe-c0986a220d77</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
						<DOI name="RedChLiv" desc="Redund. Channel Live" />
					</LN>
					<LN prefix="IEC81_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1">
						<Private type="Siemens-MasterId">30d935d4-0030-42fb-8f5b-8a9510ac890f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-12-03 05:59:38</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN prefix="SNTP_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="SNTP">
						<Private type="Siemens-MasterId">397f8fda-8f0c-4802-b7b9-3d3c23043e72</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-06-10 08:03:19</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
				</LDevice>
				<LDevice desc="PTD1" inst="PTD1">
					<Private type="Siemens-MasterId">9f2fdb81-ad75-4268-a2c4-71a28bc48692</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTD1/LLN0/LLN0">
						<Private type="Siemens-MasterId">04743ea5-6c0a-4bde-a02b-05963b4b6407</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_GABC_Without_DirRouting_Op_1_3pol" desc="Group indicat.">
						<Private type="Siemens-MasterId">76468dbb-e667-4f59-ad12-44aa3a2e65de</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group">
						<Private type="Siemens-MasterId">c23faf65-1e74-405e-aa0d-c354835dec24</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="400kV Side" inst="PTS1">
					<Private type="Siemens-MasterId">73eb306d-83c4-477e-9500-622677d26cf4</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTS1/LLN0/LLN0">
						<Private type="Siemens-MasterId">e7cb768d-5cb6-440c-93a4-80d0759812ec</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="STR_" lnClass="YPTR" inst="1" lnType="SIPROTEC5_LNType_YPTR_FB0_FGTransformerSide" desc="General">
						<Private type="Siemens-MasterId">874aabed-fed3-4b8a-93ba-1c778b8f9379</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_GABCN_Without_DirRouting_Op_1_3pol" desc="Group indicat.">
						<Private type="Siemens-MasterId">40871d64-71a3-417e-af90-ed8bb1116b65</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group">
						<Private type="Siemens-MasterId">aa8a9c5a-b488-496c-a647-d4685f41e50c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="400kV Side_51-B 1" inst="PTS1_5051OC3phase1">
					<Private type="Siemens-MasterId">6a8a373b-c7bb-4f76-822f-474e53e3a970</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTS1_5051OC3phase1/LLN0/LLN0">
						<Private type="Siemens-MasterId">473c02cb-e18b-490f-8830-e85fb0c6c271</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PTS1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" desc="Group indicat.">
						<Private type="Siemens-MasterId">fef3c070-62d1-4cd0-aab1-7dc1e1ef6d70</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="ID_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" desc="Definite-T 1">
						<Private type="Siemens-MasterId">2ebffdc3-9f2d-4f90-8b1b-811fb9e56b6c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN prefix="II_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" desc="Inverse-T 1">
						<Private type="Siemens-MasterId">78debeb6-5e1a-4f72-9829-0908180be48a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-06-02 03:31:27</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
				</LDevice>
				<LDevice desc="400kV Side_FdSym" inst="PTS1_FundSymComp">
					<Private type="Siemens-MasterId">4a27d211-71d8-4831-bf7d-ab89e0a10fb6</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTS1_FundSymComp/LLN0/LLN0">
						<Private type="Siemens-MasterId">7d4a2f85-e6b8-4cfd-9e09-e0136beccf89</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PTS1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">d77e845c-441d-4182-8178-9a159ff5e83d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">e384dd85-97d8-4d6f-a751-2fee8de10a0c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="XPRE_" lnClass="MSQI" inst="1" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co.">
						<Private type="Siemens-MasterId">59117bee-3d3a-4830-9a7d-daf225e1e033</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA" desc="Iseq">
							<SDI name="c1" desc="Iseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Iseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Iseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SeqV" desc="Vseq">
							<SDI name="c1" desc="Vseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Vseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Vseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="400kV Side_OMV" inst="PTS1_OperationalValues">
					<Private type="Siemens-MasterId">1294de17-b1bc-4009-9a1d-903e3afb39bd</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTS1_OperationalValues/LLN0/LLN0">
						<Private type="Siemens-MasterId">0b95eda2-01de-40a4-a41a-70019ad6351e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PTS1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">5337c9c5-3c01-4f67-9445-ee03a2d58a6a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="RPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">812fcebf-ca47-4e68-8158-2562418259aa</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power">
						<Private type="Siemens-MasterId">b10e3ce9-2558-4de6-a0f5-1cd4c310cd45</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="P tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="S tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="cos φ">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="f">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="P">
							<SDI name="phsA" desc="P:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="P:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="P:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VAr" desc="Q">
							<SDI name="phsA" desc="Q:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Q:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Q:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VA" desc="S">
							<SDI name="phsA" desc="S:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="S:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="S:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="400kV Side_ProMon" inst="PTS1_ProcessMonitor">
					<Private type="Siemens-MasterId">5fa17b14-11ee-4682-92d8-e1065eca3ab8</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTS1_ProcessMonitor/LLN0/LLN0">
						<Private type="Siemens-MasterId">de9e6718-e2fb-44d0-a9db-9505c0637708</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PTS1</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="110kV Side" inst="PTS2">
					<Private type="Siemens-MasterId">85e17c4f-b153-41c4-9a72-450c315a34e4</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTS2/LLN0/LLN0">
						<Private type="Siemens-MasterId">7a31724a-7c47-49e3-bba0-6bffd9d2399d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="STR_" lnClass="YPTR" inst="1" lnType="SIPROTEC5_LNType_YPTR_FB0_FGTransformerSide" desc="General">
						<Private type="Siemens-MasterId">ec69c2f3-df03-4fe3-8896-6048e4f9f1ed</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_GABCN_Without_DirRouting_Op_1_3pol" desc="Group indicat.">
						<Private type="Siemens-MasterId">5f042352-de19-4929-8cdf-316e09894f98</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group">
						<Private type="Siemens-MasterId">73cb7919-564f-4450-9ab1-a0442fa26d2d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="110kV Side_FdSym" inst="PTS2_FundSymComp">
					<Private type="Siemens-MasterId">bef6d4c4-bfb2-4774-b2c0-853c0ae33513</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTS2_FundSymComp/LLN0/LLN0">
						<Private type="Siemens-MasterId">15289e7a-68e9-42c8-a933-b09aa082be33</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PTS2</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">768bb033-fd4e-4a61-8301-7414811213a0</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">ca149b4b-950c-47ae-99c6-68c39981dde8</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="XPRE_" lnClass="MSQI" inst="1" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co.">
						<Private type="Siemens-MasterId">808eccbe-8eca-4895-946e-3fe7cf9fb177</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA" desc="Iseq">
							<SDI name="c1" desc="Iseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Iseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Iseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SeqV" desc="Vseq">
							<SDI name="c1" desc="Vseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Vseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Vseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="110kV Side_OMV" inst="PTS2_OperationalValues">
					<Private type="Siemens-MasterId">6cf399b7-32c5-492e-a5df-77c7d6e4b264</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTS2_OperationalValues/LLN0/LLN0">
						<Private type="Siemens-MasterId">e6572044-8608-41a9-bca8-bbb3c6ac96b5</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PTS2</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">98c5c34f-7c5e-4ab6-842c-398f75f16d1e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="RPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">f4047807-f2d0-4b72-956b-4d30a2370c92</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power">
						<Private type="Siemens-MasterId">2e4e6352-2fb4-4116-9fce-fb241d234fd7</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="P tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="S tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="cos φ">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="f">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="P">
							<SDI name="phsA" desc="P:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="P:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="P:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VAr" desc="Q">
							<SDI name="phsA" desc="Q:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Q:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Q:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VA" desc="S">
							<SDI name="phsA" desc="S:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="S:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="S:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="110kV Side_ProMon" inst="PTS2_ProcessMonitor">
					<Private type="Siemens-MasterId">b86bb808-fa11-47e6-8cd4-d6dc431298c4</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTS2_ProcessMonitor/LLN0/LLN0">
						<Private type="Siemens-MasterId">bea8ec8c-44ac-4a03-9c4f-f43cd6f72a1a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PTS2</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="PowS" inst="PowS">
					<Private type="Siemens-MasterId">413a7af4-9d26-4fbf-9bdc-29c59162c1c0</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS/LLN0/LLN0">
						<Private type="Siemens-MasterId">7851e642-e3ad-4ff2-8247-1beb180dfa32</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General">
						<Private type="Siemens-MasterId">95a63128-f94c-447c-8e94-7eaacb1988fe</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FrGr_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="FrqTrackGrp">
						<Private type="Siemens-MasterId">5c0886d6-b0a0-43f8-8318-df78d2e2baa3</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_MP I-3ph 400kV" inst="PowS_MeasPointI3ph1">
					<Private type="Siemens-MasterId">5386918f-0cad-4e8e-b98f-830d081b190b</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph1/LLN0/LLN0">
						<Private type="Siemens-MasterId">95da1df5-645c-47b4-8e7e-de9fc94d6fa1</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="CT 3-phase">
						<Private type="Siemens-MasterId">90072008-3090-4251-bc7c-b4a7f5d9885c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I01A" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">8e8caabd-2e8b-4ca0-909a-65eee31df3f4</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I01B" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
						<Private type="Siemens-MasterId">bb67ad0d-87f1-4662-a11e-e6d2f714819a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I01C" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
						<Private type="Siemens-MasterId">4c08f565-0541-4f56-a771-7a913b7fc738</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I01N" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
						<Private type="Siemens-MasterId">a076d566-6a24-40d4-a7a3-63974d8c2ecd</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_MP I-3ph 110kV" inst="PowS_MeasPointI3ph2">
					<Private type="Siemens-MasterId">039ee873-3cc6-459e-b872-48ab13dffdc8</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph2/LLN0/LLN0">
						<Private type="Siemens-MasterId">2664e0d4-5790-4343-a9be-45212aecf2fe</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="CT 3-phase">
						<Private type="Siemens-MasterId">f15a44d5-da40-4806-a454-b83115839584</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I02A" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">e21a451b-d8df-4077-861e-4ac5d51e89c9</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>7500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>7500</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I02B" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
						<Private type="Siemens-MasterId">9bc0f367-a105-4cca-8851-9210cf114219</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>7500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>7500</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I02C" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
						<Private type="Siemens-MasterId">dfbb7105-1b74-4cab-97cd-8f84dcd62bbc</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>7500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>7500</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I02N" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
						<Private type="Siemens-MasterId">f8284e7d-d220-479b-8e7c-a19785a139a2</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>7500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>7500</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Rec" inst="Rec">
					<Private type="Siemens-MasterId">28420616-981e-4107-9e3b-50a2b0b4020d</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec/LLN0/LLN0">
						<Private type="Siemens-MasterId">eabc41d4-b77c-4c42-96d4-ba44d1973465</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RCDG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General">
						<Private type="Siemens-MasterId">d983544d-c4db-49b5-9185-16e645474e23</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GFLG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="Grnd.-flt log">
						<Private type="Siemens-MasterId">87123ac1-9591-4ecb-a7f2-776ecf7a4518</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Rec_FltRec" inst="Rec_FaultRecorder">
					<Private type="Siemens-MasterId">6a36bf77-e578-4885-aeca-89a8999a5de0</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec_FaultRecorder/LLN0/LLN0">
						<Private type="Siemens-MasterId">5520a8d2-c3e0-4743-a625-c4336e57fb39</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Rec</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RCDR_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General">
						<Private type="Siemens-MasterId">6d3ea3c7-e1c5-453e-a690-2501aeb791d3</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DEF_" lnClass="RDRE" inst="1" lnType="SIPROTEC5_LNType_RDRE_DEF" desc="Control">
						<Private type="Siemens-MasterId">1b6e2aa2-3723-4ef3-adda-c700857bb348</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="RcdTrg" desc="Start record" />
						<DOI name="MemRs" desc="Reset memory">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="MemClr" desc="Clear memory">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade" desc="Record made" />
						<DOI name="FltNum" desc="Fault number" />
						<DOI name="RcdStr" desc="Recording started" />
					</LN>
				</LDevice>
				<LDevice desc="User" inst="UD1">
					<Private type="Siemens-MasterId">8a276c86-34f3-41c5-a518-186adf489f03</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="UD1/LLN0/LLN0">
						<Private type="Siemens-MasterId">b45882d1-cb1f-499c-af2f-340909eba682</Private>
						<DataSet name="DataSet">
							<Private type="Siemens-GUID">d706ae4e64d446bd8f06659cde2508b1</Private>
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="FirstGoose" daName="stVal" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="FirstGoose" daName="q" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="SPS" daName="stVal" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="SPS" daName="q" fc="ST" />
						</DataSet>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-01-22 07:09:14</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
						<GSEControl datSet="DataSet" confRev="20001" type="GOOSE" appID="E01F87T/UD1/LLN0/Control_DataSet" name="Control_DataSet">
							<IEDName apRef="S1">SEL_751_1</IEDName>
						</GSEControl>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General">
						<Private type="Siemens-MasterId">1fa4b87f-f3f2-4355-a4bf-557cb347f1cf</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-01-22 07:09:14</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group">
						<Private type="Siemens-MasterId">51ffd553-0257-47b3-aa93-5d4c285dc712</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-01-22 07:09:14</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="USER" inst="1" lnType="SIPROTEC5_1000" desc="Binary Inputs">
						<Private type="Siemens-MasterId">9c4dd55b-6598-40df-bf08-b8b5a9fe999a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-06-09 04:19:57</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS" desc="&gt;OC from SEL" />
						<DOI name="FirstGoose" desc="&gt;Signal 1" />
						<DOI name="RxInd011" desc="Goose From SEL">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS1" desc="GOOSE Error" />
						<Inputs>
							<ExtRef desc="Goose From SEL" iedName="SEL_751_1" ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind01" daName="stVal" intAddr="RxInd011;/Ind/stVal" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="New" />
							<ExtRef desc="Goose From SEL" iedName="SEL_751_1" ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind01" daName="q" intAddr="RxInd011;/Ind/q" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="New" />
							<ExtRef desc="Goose From SEL" intAddr="RxInd011;/Ind/t" serviceType="GOOSE" />
						</Inputs>
					</LN>
				</LDevice>
				<LDevice desc="Q1" inst="Dc1">
					<Private type="Siemens-MasterId">cc2ac426-837f-4fcf-af2f-fcd09ba93f5a</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Dc1/LLN0/LLN0">
						<Private type="Siemens-MasterId">ae7743f5-c800-4804-bee2-351cb37e145d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-22 07:51:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
						<Private type="Siemens-MasterId">83464dbe-882f-4d0e-aac3-73b79a05284f</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-22 07:51:38</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
						<Private type="Siemens-MasterId">709c83ae-d782-4c92-9072-ae190278841a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-22 07:51:38</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl" desc="Disconnector">
						<Private type="Siemens-MasterId">b25ced4e-24eb-41b5-8e6b-544cf2843adb</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-22 07:51:38</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="EEName" desc="External name plate" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
				</LDevice>
				<LDevice desc="Q9" inst="Dc2">
					<Private type="Siemens-MasterId">b4183615-bb7b-4505-adaf-3e10c5f7e451</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Dc2/LLN0/LLN0">
						<Private type="Siemens-MasterId">8f5dca09-0eda-4047-8562-40c57acd526c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-22 07:51:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
						<Private type="Siemens-MasterId">ada16a2f-b0d4-440e-8729-c7ab1548e384</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-22 07:51:38</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
						<Private type="Siemens-MasterId">dcd0d88c-2500-471f-90d9-03cef0d026aa</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-22 07:51:38</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl" desc="Disconnector">
						<Private type="Siemens-MasterId">691f9a2c-2c48-4f64-9654-7f8b5f296805</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-22 07:51:38</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="EEName" desc="External name plate" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
				</LDevice>
				<LDevice desc="Q8" inst="Dc3">
					<Private type="Siemens-MasterId">f3ab45c8-bd4b-454d-8cda-0a307afb2bfe</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Dc3/LLN0/LLN0">
						<Private type="Siemens-MasterId">94c16aac-452f-4f93-92a1-6dd8328abca1</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-22 07:51:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
						<Private type="Siemens-MasterId">dd36d607-9e9d-4d2b-8da5-b42bbc2354e4</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-22 07:51:38</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
						<Private type="Siemens-MasterId">ff6bf382-e31c-4705-b386-057dde982060</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-22 07:51:38</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl" desc="Disconnector">
						<Private type="Siemens-MasterId">6d48f4ea-82de-47e7-b0a4-24bae6d2915d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-22 07:51:38</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="EEName" desc="External name plate" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
				</LDevice>
				<LDevice desc="PTD1_87T 1" inst="PTD1_87TrafoDiffProt1">
					<Private type="Siemens-MasterId">913adcba-8399-4c5d-842b-88f4205674f0</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTD1_87TrafoDiffProt1/LLN0/LLN0">
						<Private type="Siemens-MasterId">a2c6c5b0-2ba6-48d5-859e-dcdd4e5b708f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-26 03:42:15</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PTD1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="S_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General">
						<Private type="Siemens-MasterId">f40569de-7510-4670-a1a2-61e28b30a415</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-26 03:42:15</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TR_" lnClass="PDIF" inst="1" lnType="SIPROTEC5_LNType_TDIFF_Restrained" desc="I-DIFF">
						<Private type="Siemens-MasterId">930f6974-5e5e-4b16-86cd-eb07cf3955bd</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-26 03:42:15</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN prefix="TRF_" lnClass="PDIF" inst="1" lnType="SIPROTEC5_LNType_TDIFF_Restrained" desc="I-DIFF fast">
						<Private type="Siemens-MasterId">618a740e-4767-4ddd-9dfd-820de6cd208c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-26 03:42:15</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_GABC_Without_DirRouting_Op_1_3pol" desc="Group indicat.">
						<Private type="Siemens-MasterId">901aeb63-d023-419b-949e-ef40c3d138d1</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-26 03:42:15</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
				</LDevice>
				<LDevice desc="PowS_MP V-3ph 110kV" inst="PowS_MeasPointV3ph1">
					<Private type="Siemens-MasterId">6781908f-80f1-4440-b8b3-c9650495a262</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointV3ph1/LLN0/LLN0">
						<Private type="Siemens-MasterId">8b8b11da-c2dd-489c-9903-817d3265d50e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-25 05:54:26</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="VT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" desc="VT 3-phase">
						<Private type="Siemens-MasterId">7999f627-66ea-40a6-b060-e3eac64daf40</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-25 05:54:26</Val>
							</DAI>
						</DOI>
						<DOI name="VTConnect" desc="VT connection">
							<DAI name="setVal">
								<Val>3 ph-to-gnd volt. + VN</Val>
							</DAI>
						</DOI>
						<DOI name="InvertedPh" desc="Inverted phases">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSec" desc="Rated secondary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>230</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MuIndex" desc="Measuring-point ID">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Tracking" desc="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI name="InvPhABVol" desc="Phases AB inverted" />
						<DOI name="InvPhBCVol" desc="Phases BC inverted" />
						<DOI name="InvPhACVol" desc="Phases AC inverted" />
					</LN>
					<LN prefix="U01A" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
						<Private type="Siemens-MasterId">65dbb4e8-ca58-41eb-9df2-1625d02d1ff2</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-25 05:54:26</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>230.940109</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.46410155</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U01B" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 2">
						<Private type="Siemens-MasterId">aa32fcda-ac56-4c85-9d47-f74ebe54b194</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-25 05:54:26</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>230.940109</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.46410155</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U01C" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 3">
						<Private type="Siemens-MasterId">7ecb9daf-8fc8-4468-b4e7-1acf620edd3d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-25 05:54:26</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>230.940109</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.46410155</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U01N" lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 4">
						<Private type="Siemens-MasterId">a1dc68bb-e611-4618-8463-1d55ff0133f0</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-25 05:54:26</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>230.940109</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2312.13867</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.46410155</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_VolBalSV" desc="Supv. balan. V">
						<Private type="Siemens-MasterId">47c19fc7-8ae7-48b4-ada0-aa8e1635ced6</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-25 05:54:26</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
						<DOI name="Failure" desc="Failure" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="BalLimit" desc="Release threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>680</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BalFactor" desc="Threshold min/max">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.75</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.58</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="U_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" desc="Supv. ph.seq.V">
						<Private type="Siemens-MasterId">fad2ae81-d6e5-4e29-b7e0-2cbe70e4b669</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-25 05:54:26</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="Failure" desc="Failure" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" desc="Supv. sum V">
						<Private type="Siemens-MasterId">d860daa9-f090-41a8-83a0-35912ce26a49</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-25 05:54:26</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
						<DOI name="Failure" desc="Failure" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>680</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="VTCB_" lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM_SMCB" desc="VT miniatureCB">
						<Private type="Siemens-MasterId">5ac45194-87e0-4bcb-bbf0-913333a991ba</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-25 05:54:26</Val>
							</DAI>
						</DOI>
						<DOI name="VTmcb" desc="&gt;Open" />
						<DOI name="ProtDlTmms" desc="Response time">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="SSVS" inst="1" lnType="SIPROTEC5_LNType_FB_SVStatus" desc="SV Status">
						<Private type="Siemens-MasterId">0daa5dff-242d-455f-b758-08ed9b5ccf53</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-25 05:54:26</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="110kV Side_81UB 1" inst="PTS2_81UnderfrequB1">
					<Private type="Siemens-MasterId">ae3900f5-e36d-4956-bbe1-aead29e7484f</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTS2_81UnderfrequB1/LLN0/LLN0">
						<Private type="Siemens-MasterId">c89e9bc6-629b-40ab-a0db-544bd1e60a6d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-07-03 10:09:59</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PTS2</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="PUFB_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General">
						<Private type="Siemens-MasterId">b87655a3-0ba5-4d94-b107-4bd4123c0982</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-07-03 10:09:59</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC" desc="Group indicat.">
						<Private type="Siemens-MasterId">4f63902e-bc3f-4350-89ce-ee4865af8304</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-07-03 10:09:59</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="B_" lnClass="PTUF" inst="1" lnType="SIPROTEC5_LNType_PTUF" desc="Stage 1">
						<Private type="Siemens-MasterId">26ee6bdb-d85e-441b-9e7e-0fb52e9216f8</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-07-03 10:09:59</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN prefix="B_" lnClass="PTUF" inst="2" lnType="SIPROTEC5_LNType_PTUF" desc="Stage 2">
						<Private type="Siemens-MasterId">742a2c6a-ab68-47ba-9d61-ec42426d9591</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-07-03 10:09:59</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN prefix="B_" lnClass="PTUF" inst="3" lnType="SIPROTEC5_LNType_PTUF" desc="Stage 3">
						<Private type="Siemens-MasterId">d256875a-3ad8-466f-8945-6eeb19842191</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-07-03 10:09:59</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED desc="SEL751 Feeder Protection Relay" name="SEL_751_1" type="SEL_751" manufacturer="SEL" configVersion="ICD-751-R203-V0-Z301006-D20220107" originalSclVersion="2007" originalSclRevision="B">
		<Private type="SEL_IedInfo">
			<esel:ModelNumber>SEL-751</esel:ModelNumber>
			<esel:ModelVersionMin>R301</esel:ModelVersionMin>
			<esel:ClassFileVersion>006</esel:ClassFileVersion>
			<esel:ClassFileDescription default="false">SEL751 Edition 2, R301 or higher</esel:ClassFileDescription>
			<esel:IcdFilePath>C:\ProgramData\SEL\AcSELerator\Architect\ICD\0751 006 R301.ICD</esel:IcdFilePath>
			<esel:CidSentTime>06/11/2026 15:23:13</esel:CidSentTime>
		</Private>
		<Private type="SEL_IedResources">
			<esel:InDigitals>
				<esel:InBits format="VB{0:D3}" min="1" max="128" />
			</esel:InDigitals>
			<esel:InAnalogs>
				<esel:InFloat format="RA{0:D3}" min="1" max="128" />
			</esel:InAnalogs>
			<esel:GooseRxFilter APPID="true" goCbRef="true" datSetRef="true" goId="true" confRev="true" ndsCom="true" test="true" />
			<esel:GooseTx minMaxTime="50" />
			<esel:GooseTx maxBoolData="128" />
			<esel:System mmsAuthenticationSupported="true" />
			<esel:System setFilesSupported="false" />
			<esel:System controllableModeSupported="false" />
		</Private>
		<Private type="SEL_IedComm">
			<esel:MMS inactivityTimeout="900" />
			<esel:FtpUsername>FTPUSER</esel:FtpUsername>
		</Private>
		<Private type="SEL_OriginatorAccess">
			<esel:Originator category="0" allowed="1" />
			<esel:Originator category="1" allowed="1" />
			<esel:Originator category="2" allowed="1" />
			<esel:Originator category="3" allowed="1" />
			<esel:Originator category="4" allowed="1" />
			<esel:Originator category="5" allowed="1" />
			<esel:Originator category="6" allowed="1" />
			<esel:Originator category="7" allowed="1" />
			<esel:Originator category="8" allowed="1" />
		</Private>
		<Private type="SEL_GooseSubscription">
			<!-- This section is overwritten by Architect and regenerated from information in the <Inputs> elements.
           Changes to this section will not be preserved.  Edits must be made to the <Inputs> elements directly. -->
			<esel:GooseSubscription iedName="E01F87T" ldInst="UD1" cbName="Control_DataSet" datSet="DataSet" appId="E01F87T/UD1/LLN0/Control_DataSet" goCbRef="E01F87TUD1/LLN0$GO$Control_DataSet" pubRxStatus="" confRev="20001" mAddr="01-0C-CD-01-00-00" APPID="0001" VLAN-ID="000" VLAN-PRIORITY="4" datSetRef="E01F87TUD1/LLN0$DataSet">
				<esel:GooseRxEntry tdlString="(VB001$r0)Bool" />
				<esel:GooseRxEntry tdlString="(r0$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(VB002$r1)Bool" />
				<esel:GooseRxEntry tdlString="(r1$o0x1807)BVstring13" />
			</esel:GooseSubscription>
		</Private>
		<Private type="SEL_Quality_Processing">
			<esel:QualityProcessing address="VB001" value="q=0x1807" />
			<esel:QualityProcessing address="VB002" value="q=0x1807" />
		</Private>
		<Private type="Siemens-IED-Id">SEL_751_1</Private>
		<Private type="Siemens-ModifiedDate">06/25/2026 02:43:26</Private>
		<Private type="Siemens-ModificationCounter">14</Private>
		<Services nameLength="64">
			<DynAssociation max="7" />
			<SettingGroups />
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="22" maxAttributes="200" />
			<ReadWrite />
			<ConfReportControl max="14" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
			<GOOSE max="8" />
			<FileHandling ftp="true" />
			<ConfLNs />
			<ClientServices goose="true" maxGOOSE="64">
				<TimeSyncProt other="true" />
			</ClientServices>
			<RedProt prp="true" />
		</Services>
		<AccessPoint name="S1">
			<Server>
				<Authentication />
				<LDevice desc="Data Sets, and Control Blocks" inst="CFG">
					<Private type="IsNodeProcessed" />
					<LN0 lnClass="LLN0" inst="" lnType="LN0_Root">
						<DataSet name="NewDataset">
							<Private type="Siemens-GUID">3437512ed0ec48f4ad3fb89f366116b0</Private>
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind01" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind01" daName="q" fc="ST" />
						</DataSet>
						<DOI name="NamPlt">
							<DAI name="d">
								<Val>Config</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef iedName="E01F87T" ldInst="UD1" lnClass="USER" lnInst="1" doName="FirstGoose" daName="stVal" intAddr="VB001" serviceType="GOOSE" srcLDInst="UD1" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef intAddr="VB003" serviceType="GOOSE" />
							<ExtRef intAddr="VB004" serviceType="GOOSE" />
							<ExtRef intAddr="VB005" serviceType="GOOSE" />
							<ExtRef intAddr="VB006" serviceType="GOOSE" />
							<ExtRef intAddr="VB007" serviceType="GOOSE" />
							<ExtRef intAddr="VB008" serviceType="GOOSE" />
							<ExtRef intAddr="VB009" serviceType="GOOSE" />
							<ExtRef intAddr="VB010" serviceType="GOOSE" />
							<ExtRef intAddr="VB011" serviceType="GOOSE" />
							<ExtRef intAddr="VB012" serviceType="GOOSE" />
							<ExtRef intAddr="VB013" serviceType="GOOSE" />
							<ExtRef intAddr="VB014" serviceType="GOOSE" />
							<ExtRef intAddr="VB015" serviceType="GOOSE" />
							<ExtRef intAddr="VB016" serviceType="GOOSE" />
							<ExtRef intAddr="VB017" serviceType="GOOSE" />
							<ExtRef intAddr="VB018" serviceType="GOOSE" />
							<ExtRef intAddr="VB019" serviceType="GOOSE" />
							<ExtRef intAddr="VB020" serviceType="GOOSE" />
							<ExtRef intAddr="VB021" serviceType="GOOSE" />
							<ExtRef intAddr="VB022" serviceType="GOOSE" />
							<ExtRef intAddr="VB023" serviceType="GOOSE" />
							<ExtRef intAddr="VB024" serviceType="GOOSE" />
							<ExtRef intAddr="VB025" serviceType="GOOSE" />
							<ExtRef intAddr="VB026" serviceType="GOOSE" />
							<ExtRef intAddr="VB027" serviceType="GOOSE" />
							<ExtRef intAddr="VB028" serviceType="GOOSE" />
							<ExtRef intAddr="VB029" serviceType="GOOSE" />
							<ExtRef intAddr="VB030" serviceType="GOOSE" />
							<ExtRef intAddr="VB031" serviceType="GOOSE" />
							<ExtRef intAddr="VB032" serviceType="GOOSE" />
							<ExtRef intAddr="VB033" serviceType="GOOSE" />
							<ExtRef intAddr="VB034" serviceType="GOOSE" />
							<ExtRef intAddr="VB035" serviceType="GOOSE" />
							<ExtRef intAddr="VB036" serviceType="GOOSE" />
							<ExtRef intAddr="VB037" serviceType="GOOSE" />
							<ExtRef intAddr="VB038" serviceType="GOOSE" />
							<ExtRef intAddr="VB039" serviceType="GOOSE" />
							<ExtRef intAddr="VB040" serviceType="GOOSE" />
							<ExtRef intAddr="VB041" serviceType="GOOSE" />
							<ExtRef intAddr="VB042" serviceType="GOOSE" />
							<ExtRef intAddr="VB043" serviceType="GOOSE" />
							<ExtRef intAddr="VB044" serviceType="GOOSE" />
							<ExtRef intAddr="VB045" serviceType="GOOSE" />
							<ExtRef intAddr="VB046" serviceType="GOOSE" />
							<ExtRef intAddr="VB047" serviceType="GOOSE" />
							<ExtRef intAddr="VB048" serviceType="GOOSE" />
							<ExtRef intAddr="VB049" serviceType="GOOSE" />
							<ExtRef intAddr="VB050" serviceType="GOOSE" />
							<ExtRef intAddr="VB051" serviceType="GOOSE" />
							<ExtRef intAddr="VB052" serviceType="GOOSE" />
							<ExtRef intAddr="VB053" serviceType="GOOSE" />
							<ExtRef intAddr="VB054" serviceType="GOOSE" />
							<ExtRef intAddr="VB055" serviceType="GOOSE" />
							<ExtRef intAddr="VB056" serviceType="GOOSE" />
							<ExtRef intAddr="VB057" serviceType="GOOSE" />
							<ExtRef intAddr="VB058" serviceType="GOOSE" />
							<ExtRef intAddr="VB059" serviceType="GOOSE" />
							<ExtRef intAddr="VB060" serviceType="GOOSE" />
							<ExtRef intAddr="VB061" serviceType="GOOSE" />
							<ExtRef intAddr="VB062" serviceType="GOOSE" />
							<ExtRef intAddr="VB063" serviceType="GOOSE" />
							<ExtRef intAddr="VB064" serviceType="GOOSE" />
							<ExtRef intAddr="VB065" serviceType="GOOSE" />
							<ExtRef intAddr="VB066" serviceType="GOOSE" />
							<ExtRef intAddr="VB067" serviceType="GOOSE" />
							<ExtRef intAddr="VB068" serviceType="GOOSE" />
							<ExtRef intAddr="VB069" serviceType="GOOSE" />
							<ExtRef intAddr="VB070" serviceType="GOOSE" />
							<ExtRef intAddr="VB071" serviceType="GOOSE" />
							<ExtRef intAddr="VB072" serviceType="GOOSE" />
							<ExtRef intAddr="VB073" serviceType="GOOSE" />
							<ExtRef intAddr="VB074" serviceType="GOOSE" />
							<ExtRef intAddr="VB075" serviceType="GOOSE" />
							<ExtRef intAddr="VB076" serviceType="GOOSE" />
							<ExtRef intAddr="VB077" serviceType="GOOSE" />
							<ExtRef intAddr="VB078" serviceType="GOOSE" />
							<ExtRef intAddr="VB079" serviceType="GOOSE" />
							<ExtRef intAddr="VB080" serviceType="GOOSE" />
							<ExtRef intAddr="VB081" serviceType="GOOSE" />
							<ExtRef intAddr="VB082" serviceType="GOOSE" />
							<ExtRef intAddr="VB083" serviceType="GOOSE" />
							<ExtRef intAddr="VB084" serviceType="GOOSE" />
							<ExtRef intAddr="VB085" serviceType="GOOSE" />
							<ExtRef intAddr="VB086" serviceType="GOOSE" />
							<ExtRef intAddr="VB087" serviceType="GOOSE" />
							<ExtRef intAddr="VB088" serviceType="GOOSE" />
							<ExtRef intAddr="VB089" serviceType="GOOSE" />
							<ExtRef intAddr="VB090" serviceType="GOOSE" />
							<ExtRef intAddr="VB091" serviceType="GOOSE" />
							<ExtRef intAddr="VB092" serviceType="GOOSE" />
							<ExtRef intAddr="VB093" serviceType="GOOSE" />
							<ExtRef intAddr="VB094" serviceType="GOOSE" />
							<ExtRef intAddr="VB095" serviceType="GOOSE" />
							<ExtRef intAddr="VB096" serviceType="GOOSE" />
							<ExtRef intAddr="VB097" serviceType="GOOSE" />
							<ExtRef intAddr="VB098" serviceType="GOOSE" />
							<ExtRef intAddr="VB099" serviceType="GOOSE" />
							<ExtRef intAddr="VB100" serviceType="GOOSE" />
							<ExtRef intAddr="VB101" serviceType="GOOSE" />
							<ExtRef intAddr="VB102" serviceType="GOOSE" />
							<ExtRef intAddr="VB103" serviceType="GOOSE" />
							<ExtRef intAddr="VB104" serviceType="GOOSE" />
							<ExtRef intAddr="VB105" serviceType="GOOSE" />
							<ExtRef intAddr="VB106" serviceType="GOOSE" />
							<ExtRef intAddr="VB107" serviceType="GOOSE" />
							<ExtRef intAddr="VB108" serviceType="GOOSE" />
							<ExtRef intAddr="VB109" serviceType="GOOSE" />
							<ExtRef intAddr="VB110" serviceType="GOOSE" />
							<ExtRef intAddr="VB111" serviceType="GOOSE" />
							<ExtRef intAddr="VB112" serviceType="GOOSE" />
							<ExtRef intAddr="VB113" serviceType="GOOSE" />
							<ExtRef intAddr="VB114" serviceType="GOOSE" />
							<ExtRef intAddr="VB115" serviceType="GOOSE" />
							<ExtRef intAddr="VB116" serviceType="GOOSE" />
							<ExtRef intAddr="VB117" serviceType="GOOSE" />
							<ExtRef intAddr="VB118" serviceType="GOOSE" />
							<ExtRef intAddr="VB119" serviceType="GOOSE" />
							<ExtRef intAddr="VB120" serviceType="GOOSE" />
							<ExtRef intAddr="VB121" serviceType="GOOSE" />
							<ExtRef intAddr="VB122" serviceType="GOOSE" />
							<ExtRef intAddr="VB123" serviceType="GOOSE" />
							<ExtRef intAddr="VB124" serviceType="GOOSE" />
							<ExtRef intAddr="VB125" serviceType="GOOSE" />
							<ExtRef intAddr="VB126" serviceType="GOOSE" />
							<ExtRef intAddr="VB127" serviceType="GOOSE" />
							<ExtRef intAddr="VB128" serviceType="GOOSE" />
							<ExtRef intAddr="RA001" serviceType="GOOSE" />
							<ExtRef intAddr="RA002" serviceType="GOOSE" />
							<ExtRef intAddr="RA003" serviceType="GOOSE" />
							<ExtRef intAddr="RA004" serviceType="GOOSE" />
							<ExtRef intAddr="RA005" serviceType="GOOSE" />
							<ExtRef intAddr="RA006" serviceType="GOOSE" />
							<ExtRef intAddr="RA007" serviceType="GOOSE" />
							<ExtRef intAddr="RA008" serviceType="GOOSE" />
							<ExtRef intAddr="RA009" serviceType="GOOSE" />
							<ExtRef intAddr="RA010" serviceType="GOOSE" />
							<ExtRef intAddr="RA011" serviceType="GOOSE" />
							<ExtRef intAddr="RA012" serviceType="GOOSE" />
							<ExtRef intAddr="RA013" serviceType="GOOSE" />
							<ExtRef intAddr="RA014" serviceType="GOOSE" />
							<ExtRef intAddr="RA015" serviceType="GOOSE" />
							<ExtRef intAddr="RA016" serviceType="GOOSE" />
							<ExtRef intAddr="RA017" serviceType="GOOSE" />
							<ExtRef intAddr="RA018" serviceType="GOOSE" />
							<ExtRef intAddr="RA019" serviceType="GOOSE" />
							<ExtRef intAddr="RA020" serviceType="GOOSE" />
							<ExtRef intAddr="RA021" serviceType="GOOSE" />
							<ExtRef intAddr="RA022" serviceType="GOOSE" />
							<ExtRef intAddr="RA023" serviceType="GOOSE" />
							<ExtRef intAddr="RA024" serviceType="GOOSE" />
							<ExtRef intAddr="RA025" serviceType="GOOSE" />
							<ExtRef intAddr="RA026" serviceType="GOOSE" />
							<ExtRef intAddr="RA027" serviceType="GOOSE" />
							<ExtRef intAddr="RA028" serviceType="GOOSE" />
							<ExtRef intAddr="RA029" serviceType="GOOSE" />
							<ExtRef intAddr="RA030" serviceType="GOOSE" />
							<ExtRef intAddr="RA031" serviceType="GOOSE" />
							<ExtRef intAddr="RA032" serviceType="GOOSE" />
							<ExtRef intAddr="RA033" serviceType="GOOSE" />
							<ExtRef intAddr="RA034" serviceType="GOOSE" />
							<ExtRef intAddr="RA035" serviceType="GOOSE" />
							<ExtRef intAddr="RA036" serviceType="GOOSE" />
							<ExtRef intAddr="RA037" serviceType="GOOSE" />
							<ExtRef intAddr="RA038" serviceType="GOOSE" />
							<ExtRef intAddr="RA039" serviceType="GOOSE" />
							<ExtRef intAddr="RA040" serviceType="GOOSE" />
							<ExtRef intAddr="RA041" serviceType="GOOSE" />
							<ExtRef intAddr="RA042" serviceType="GOOSE" />
							<ExtRef intAddr="RA043" serviceType="GOOSE" />
							<ExtRef intAddr="RA044" serviceType="GOOSE" />
							<ExtRef intAddr="RA045" serviceType="GOOSE" />
							<ExtRef intAddr="RA046" serviceType="GOOSE" />
							<ExtRef intAddr="RA047" serviceType="GOOSE" />
							<ExtRef intAddr="RA048" serviceType="GOOSE" />
							<ExtRef intAddr="RA049" serviceType="GOOSE" />
							<ExtRef intAddr="RA050" serviceType="GOOSE" />
							<ExtRef intAddr="RA051" serviceType="GOOSE" />
							<ExtRef intAddr="RA052" serviceType="GOOSE" />
							<ExtRef intAddr="RA053" serviceType="GOOSE" />
							<ExtRef intAddr="RA054" serviceType="GOOSE" />
							<ExtRef intAddr="RA055" serviceType="GOOSE" />
							<ExtRef intAddr="RA056" serviceType="GOOSE" />
							<ExtRef intAddr="RA057" serviceType="GOOSE" />
							<ExtRef intAddr="RA058" serviceType="GOOSE" />
							<ExtRef intAddr="RA059" serviceType="GOOSE" />
							<ExtRef intAddr="RA060" serviceType="GOOSE" />
							<ExtRef intAddr="RA061" serviceType="GOOSE" />
							<ExtRef intAddr="RA062" serviceType="GOOSE" />
							<ExtRef intAddr="RA063" serviceType="GOOSE" />
							<ExtRef intAddr="RA064" serviceType="GOOSE" />
							<ExtRef intAddr="RA065" serviceType="GOOSE" />
							<ExtRef intAddr="RA066" serviceType="GOOSE" />
							<ExtRef intAddr="RA067" serviceType="GOOSE" />
							<ExtRef intAddr="RA068" serviceType="GOOSE" />
							<ExtRef intAddr="RA069" serviceType="GOOSE" />
							<ExtRef intAddr="RA070" serviceType="GOOSE" />
							<ExtRef intAddr="RA071" serviceType="GOOSE" />
							<ExtRef intAddr="RA072" serviceType="GOOSE" />
							<ExtRef intAddr="RA073" serviceType="GOOSE" />
							<ExtRef intAddr="RA074" serviceType="GOOSE" />
							<ExtRef intAddr="RA075" serviceType="GOOSE" />
							<ExtRef intAddr="RA076" serviceType="GOOSE" />
							<ExtRef intAddr="RA077" serviceType="GOOSE" />
							<ExtRef intAddr="RA078" serviceType="GOOSE" />
							<ExtRef intAddr="RA079" serviceType="GOOSE" />
							<ExtRef intAddr="RA080" serviceType="GOOSE" />
							<ExtRef intAddr="RA081" serviceType="GOOSE" />
							<ExtRef intAddr="RA082" serviceType="GOOSE" />
							<ExtRef intAddr="RA083" serviceType="GOOSE" />
							<ExtRef intAddr="RA084" serviceType="GOOSE" />
							<ExtRef intAddr="RA085" serviceType="GOOSE" />
							<ExtRef intAddr="RA086" serviceType="GOOSE" />
							<ExtRef intAddr="RA087" serviceType="GOOSE" />
							<ExtRef intAddr="RA088" serviceType="GOOSE" />
							<ExtRef intAddr="RA089" serviceType="GOOSE" />
							<ExtRef intAddr="RA090" serviceType="GOOSE" />
							<ExtRef intAddr="RA091" serviceType="GOOSE" />
							<ExtRef intAddr="RA092" serviceType="GOOSE" />
							<ExtRef intAddr="RA093" serviceType="GOOSE" />
							<ExtRef intAddr="RA094" serviceType="GOOSE" />
							<ExtRef intAddr="RA095" serviceType="GOOSE" />
							<ExtRef intAddr="RA096" serviceType="GOOSE" />
							<ExtRef intAddr="RA097" serviceType="GOOSE" />
							<ExtRef intAddr="RA098" serviceType="GOOSE" />
							<ExtRef intAddr="RA099" serviceType="GOOSE" />
							<ExtRef intAddr="RA100" serviceType="GOOSE" />
							<ExtRef intAddr="RA101" serviceType="GOOSE" />
							<ExtRef intAddr="RA102" serviceType="GOOSE" />
							<ExtRef intAddr="RA103" serviceType="GOOSE" />
							<ExtRef intAddr="RA104" serviceType="GOOSE" />
							<ExtRef intAddr="RA105" serviceType="GOOSE" />
							<ExtRef intAddr="RA106" serviceType="GOOSE" />
							<ExtRef intAddr="RA107" serviceType="GOOSE" />
							<ExtRef intAddr="RA108" serviceType="GOOSE" />
							<ExtRef intAddr="RA109" serviceType="GOOSE" />
							<ExtRef intAddr="RA110" serviceType="GOOSE" />
							<ExtRef intAddr="RA111" serviceType="GOOSE" />
							<ExtRef intAddr="RA112" serviceType="GOOSE" />
							<ExtRef intAddr="RA113" serviceType="GOOSE" />
							<ExtRef intAddr="RA114" serviceType="GOOSE" />
							<ExtRef intAddr="RA115" serviceType="GOOSE" />
							<ExtRef intAddr="RA116" serviceType="GOOSE" />
							<ExtRef intAddr="RA117" serviceType="GOOSE" />
							<ExtRef intAddr="RA118" serviceType="GOOSE" />
							<ExtRef intAddr="RA119" serviceType="GOOSE" />
							<ExtRef intAddr="RA120" serviceType="GOOSE" />
							<ExtRef intAddr="RA121" serviceType="GOOSE" />
							<ExtRef intAddr="RA122" serviceType="GOOSE" />
							<ExtRef intAddr="RA123" serviceType="GOOSE" />
							<ExtRef intAddr="RA124" serviceType="GOOSE" />
							<ExtRef intAddr="RA125" serviceType="GOOSE" />
							<ExtRef intAddr="RA126" serviceType="GOOSE" />
							<ExtRef intAddr="RA127" serviceType="GOOSE" />
							<ExtRef intAddr="RA128" serviceType="GOOSE" />
						</Inputs>
						<GSEControl datSet="NewDataset" confRev="132" appID="SEL_751" name="New">
							<Private type="SEL_GOOSETXAddress">
								<esel:Address>
									<esel:P type="MAC-Address">01-0C-CD-01-00-10</esel:P>
									<esel:P type="APPID">0003</esel:P>
									<esel:P type="VLAN-ID">003</esel:P>
									<esel:P type="VLAN-PRIORITY">4</esel:P>
								</esel:Address>
							</Private>
							<Private type="SEL_GOOSETXMinTime">
								<esel:MinTime>4</esel:MinTime>
							</Private>
							<Private type="SEL_GOOSETXMaxTime">
								<esel:MaxTime>1000</esel:MaxTime>
							</Private>
							<IEDName apRef="E">E01F87T</IEDName>
						</GSEControl>
						<SettingControl numOfSGs="4" esel:activeGroupLabel="GROUP" esel:numberOfSettingGroupsLabel="NUMGRP" />
					</LN0>
				</LDevice>
				<LDevice desc="Annunciators" inst="ANN">
					<Private type="IsNodeProcessed" />
					<LN0 lnClass="LLN0" inst="" lnType="LN0">
						<DOI name="NamPlt">
							<DAI name="d">
								<Val>Annunciators</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="LT" lnClass="GGIO" inst="5" lnType="GGIO_BS32">
						<Private type="IsNodeProcessed" />
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:LT01" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:LT02" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:LT03" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:LT04" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:LT05" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:LT06" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:LT07" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:LT08" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:LT09" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:LT10" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:LT11" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:LT12" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:LT13" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:LT14" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:LT15" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:LT16" />
						</DOI>
						<DOI name="Ind17">
							<DAI name="stVal" esel:datasrc="db:LT17" />
						</DOI>
						<DOI name="Ind18">
							<DAI name="stVal" esel:datasrc="db:LT18" />
						</DOI>
						<DOI name="Ind19">
							<DAI name="stVal" esel:datasrc="db:LT19" />
						</DOI>
						<DOI name="Ind20">
							<DAI name="stVal" esel:datasrc="db:LT20" />
						</DOI>
						<DOI name="Ind21">
							<DAI name="stVal" esel:datasrc="db:LT21" />
						</DOI>
						<DOI name="Ind22">
							<DAI name="stVal" esel:datasrc="db:LT22" />
						</DOI>
						<DOI name="Ind23">
							<DAI name="stVal" esel:datasrc="db:LT23" />
						</DOI>
						<DOI name="Ind24">
							<DAI name="stVal" esel:datasrc="db:LT24" />
						</DOI>
						<DOI name="Ind25">
							<DAI name="stVal" esel:datasrc="db:LT25" />
						</DOI>
						<DOI name="Ind26">
							<DAI name="stVal" esel:datasrc="db:LT26" />
						</DOI>
						<DOI name="Ind27">
							<DAI name="stVal" esel:datasrc="db:LT27" />
						</DOI>
						<DOI name="Ind28">
							<DAI name="stVal" esel:datasrc="db:LT28" />
						</DOI>
						<DOI name="Ind29">
							<DAI name="stVal" esel:datasrc="db:LT29" />
						</DOI>
						<DOI name="Ind30">
							<DAI name="stVal" esel:datasrc="db:LT30" />
						</DOI>
						<DOI name="Ind31">
							<DAI name="stVal" esel:datasrc="db:LT31" />
						</DOI>
						<DOI name="Ind32">
							<DAI name="stVal" esel:datasrc="db:LT32" />
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="SIPROTEC5_LNType_LLN0_Application" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.90.01_V09.90.01" />
			<DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.90.01_V09.90.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.90.01_V09.90.01" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_InitVal_and_dataNs_V09.90.01_V09.90.01" />
			<DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V09.90.01_V09.90.01" />
			<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="Proxy" type="SIPROTEC5_DOType_SPS_V09.90.01_V09.90.01" />
			<DO name="PwrUp" type="SIPROTEC5_DOType_SPS_V09.90.01_V09.90.01" />
			<DO name="Sim" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.90.01_V09.90.01" />
			<DO name="OpTmh" type="SIPROTEC5_DOType_INS_INT32_with_units_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.90.01_V09.90.01" />
			<DO name="PrcModIna" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CALH_Application" lnClass="CALH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.90.01_V09.90.01" />
			<DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V09.90.01_V09.90.01" />
			<DO name="GrWrn" type="SIPROTEC5_DOType_SPS_V09.90.01_V09.90.01" />
			<DO name="GrInd" type="SIPROTEC5_DOType_SPS_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTIM_Application" lnClass="LTIM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.90.01_V09.90.01" />
			<DO name="TmDT" type="SIPROTEC5_DOType_SPS_V09.90.01_V09.90.01" />
			<DO name="TmOfsTmm" type="SIPROTEC5_DOType_ING_INT32_edit_V09.90.01_V09.90.01" />
			<DO name="TmUseDT" type="SIPROTEC5_DOType_SPG_edit_V09.90.01_V09.90.01" />
			<DO name="TmChgDT" type="SIPROTEC5_DOType_TSG_V09.90.01_V09.90.01" />
			<DO name="TmChgST" type="SIPROTEC5_DOType_TSG_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTMS_Application" lnClass="LTMS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.90.01_V09.90.01" />
			<DO name="TmSrc" type="SIPROTEC5_DOType_VSS_V09.90.01_V09.90.01" />
			<DO name="TmSrcTyp" type="SIPROTEC5_DOType_ENS_TmSrcTyp_V09.90.01_V09.90.01" />
			<DO name="TmChSt1" type="SIPROTEC5_DOType_SPS_V09.90.01_V09.90.01" />
			<DO name="TmChSt2" type="SIPROTEC5_DOType_SPS_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTRK_Application" lnClass="LTRK">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.90.01_V09.90.01" />
			<DO name="GenTrk" type="SIPROTEC5_DOType_CST_V09.90.01_V09.90.01" />
			<DO name="SgcbTrk" type="SIPROTEC5_DOType_STS_V09.90.01_V09.90.01" />
			<DO name="UrcbTrk" type="SIPROTEC5_DOType_UTS_V09.90.01_V09.90.01" />
			<DO name="BrcbTrk" type="SIPROTEC5_DOType_BTS_V09.90.01_V09.90.01" />
			<DO name="SpcTrk" type="SIPROTEC5_DOType_CTS_BOOLEAN_V09.90.01_V09.90.01" />
			<DO name="DpcTrk" type="SIPROTEC5_DOType_CTS_BOOLEAN_V09.90.01_V09.90.01" />
			<DO name="IncTrk" type="SIPROTEC5_DOType_CTS_INT32_V09.90.01_V09.90.01" />
			<DO name="EncTrk1" type="SIPROTEC5_DOType_CTS_ENUM_Behavior_V09.90.01_V09.90.01" />
			<DO name="EncTrk2" type="SIPROTEC5_DOType_CTS_ENUM_Behavior_OnBlockedTestTestBlocked_V09.90.01_V09.90.01" />
			<DO name="EncTrk3" type="SIPROTEC5_DOType_CTS_ENUM_Behavior_OnOff_V09.90.01_V09.90.01" />
			<DO name="EncTrk4" type="SIPROTEC5_DOType_CTS_ENUM_RedMod_V09.90.01_V09.90.01" />
			<DO name="ApcFTrk" type="SIPROTEC5_DOType_CTS_Analog_V09.90.01_V09.90.01" />
			<DO name="BscTrk" type="SIPROTEC5_DOType_CTS_TCMD_V09.90.01_V09.90.01" />
			<DO name="IscTrk" type="SIPROTEC5_DOType_CTS_INT8_V09.90.01_V09.90.01" />
			<DO name="BacTrk" type="SIPROTEC5_DOType_CTS_TCMD_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ResetBO" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.90.01_V09.90.01" />
			<DO name="GrRef" type="SIPROTEC5_DOType_ORG_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_Trip_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.90.01_V09.90.01" />
			<DO name="Tr" type="SIPROTEC5_DOType_ACT_3pol_V09.90.01_V09.90.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.90.01_V09.90.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XCBR_3pol_Ctl" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.90.01_V09.90.01" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.90.01_V09.90.01" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="EEName" type="SIPROTEC5_DOType_DPL_ENamPlt_V09.90.01_V09.90.01" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V09.90.01_V09.90.01" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.90.01_V09.90.01" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.90.01_V09.90.01" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.90.01_V09.90.01" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_ManualClose" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.90.01_V09.90.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CSWI" lnClass="CSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.90.01_V09.90.01" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.90.01_V09.90.01" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_CSWI_Pos_V09.90.01_V09.90.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_V09.90.01_V09.90.01" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CILO" lnClass="CILO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.90.01_V09.90.01" />
			<DO name="EnaOpn" type="SIPROTEC5_DOType_SPS_V09.90.01_V09.90.01" />
			<DO name="EnaCls" type="SIPROTEC5_DOType_SPS_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RBRF_Adv_3pol" lnClass="RBRF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.90.01_V09.90.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.90.01_V09.90.01" />
			<DO name="OpEx" type="SIPROTEC5_DOType_ACT_3pol_V09.90.01_V09.90.01" />
			<DO name="OpIn" type="SIPROTEC5_DOType_ACT_3pol_V09.90.01_V09.90.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.90.01_V09.90.01" />
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_V09.90.01_V09.90.01" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_V09.90.01_V09.90.01" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_LineMode" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.90.01_V09.90.01" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V09.90.01_V09.90.01" />
			<DO name="RedChLiv" type="SIPROTEC5_DOType_SPS_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_61850" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.90.01_V09.90.01" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FG_GABC_Without_DirRouting_Op_1_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.90.01_V09.90.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.90.01_V09.90.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_and_PhaseRouting_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_YPTR_FB0_FGTransformerSide" lnClass="YPTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FG_GABCN_Without_DirRouting_Op_1_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.90.01_V09.90.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.90.01_V09.90.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.90.01_V09.90.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.90.01_V09.90.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_and_PhaseRouting_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.90.01_V09.90.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_and_PhaseRouting_V09.90.01_V09.90.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.90.01_V09.90.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" lnClass="MMXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" lnClass="MSQI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.90.01_V09.90.01" />
			<DO name="SeqA" type="SIPROTEC5_DOType_SEQ_V09.90.01_V09.90.01" />
			<DO name="SeqV" type="SIPROTEC5_DOType_SEQ_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.90.01_V09.90.01" />
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_mag_V09.90.01_V09.90.01" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.90.01_V09.90.01" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.90.01_V09.90.01" />
			<DO name="TotW" type="SIPROTEC5_DOType_MV_Float_V09.90.01_V09.90.01" />
			<DO name="TotVAr" type="SIPROTEC5_DOType_MV_Float_V09.90.01_V09.90.01" />
			<DO name="TotVA" type="SIPROTEC5_DOType_MV_Float_V09.90.01_V09.90.01" />
			<DO name="TotPF" type="SIPROTEC5_DOType_MV_Float_V09.90.01_V09.90.01" />
			<DO name="Hz" type="SIPROTEC5_DOType_MV_Float_V09.90.01_V09.90.01" />
			<DO name="W" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.90.01_V09.90.01" />
			<DO name="VAr" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.90.01_V09.90.01" />
			<DO name="VA" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TCTR" lnClass="TCTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.90.01_V09.90.01" />
			<DO name="ARtg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.90.01_V09.90.01" />
			<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.90.01_V09.90.01" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.90.01_V09.90.01" />
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.90.01_V09.90.01" />
			<DO name="AmpSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.90.01_V09.90.01" />
			<DO name="Trp" type="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V09.90.01_V09.90.01" />
			<DO name="ScndTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.90.01_V09.90.01" />
			<DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.90.01_V09.90.01" />
			<DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.90.01_V09.90.01" />
			<DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.90.01_V09.90.01" />
			<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RDRE_DEF" lnClass="RDRE">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.90.01_V09.90.01" />
			<DO name="RcdTrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.90.01_V09.90.01" />
			<DO name="MemRs" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.90.01_V09.90.01" />
			<DO name="MemClr" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.90.01_V09.90.01" />
			<DO name="RcdMade" type="SIPROTEC5_DOType_SPS_V09.90.01_V09.90.01" />
			<DO name="FltNum" type="SIPROTEC5_DOType_INS_INT32_V09.90.01_V09.90.01" />
			<DO name="RcdStr" type="SIPROTEC5_DOType_SPS_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XSWI_Ctl" lnClass="XSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.90.01_V09.90.01" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.90.01_V09.90.01" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="EEName" type="SIPROTEC5_DOType_DPL_ENamPlt_V09.90.01_V09.90.01" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V09.90.01_V09.90.01" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.90.01_V09.90.01" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.90.01_V09.90.01" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.90.01_V09.90.01" />
			<DO name="SwTyp" type="SIPROTEC5_DOType_ENS_SwitchType_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TDIFF_Restrained" lnClass="PDIF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.90.01_V09.90.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_and_PhaseRouting_V09.90.01_V09.90.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.90.01_V09.90.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.90.01_V09.90.01" />
			<DO name="VTConnect" type="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V09.90.01_V09.90.01" />
			<DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V09.90.01_V09.90.01" />
			<DO name="VRtgSec" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_with_dataNs_V09.90.01_V09.90.01" />
			<DO name="VRatPhVddn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_with_dataNs_V09.90.01_V09.90.01" />
			<DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.90.01_V09.90.01" />
			<DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.90.01_V09.90.01" />
			<DO name="InvPhABVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.90.01_V09.90.01" />
			<DO name="InvPhBCVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.90.01_V09.90.01" />
			<DO name="InvPhACVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TVTR" lnClass="TVTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.90.01_V09.90.01" />
			<DO name="VolSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.90.01_V09.90.01" />
			<DO name="VRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.90.01_V09.90.01" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.90.01_V09.90.01" />
			<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.90.01_V09.90.01" />
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.90.01_V09.90.01" />
			<DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.90.01_V09.90.01" />
			<DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.90.01_V09.90.01" />
			<DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.90.01_V09.90.01" />
			<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSYM_VolBalSV" lnClass="SSYM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.90.01_V09.90.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.90.01_V09.90.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.90.01_V09.90.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.90.01_V09.90.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.90.01_V09.90.01" />
			<DO name="BalLimit" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_with_dataNs_V09.90.01_V09.90.01" />
			<DO name="BalFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_with_dataNs_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" lnClass="SPSQ">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.90.01_V09.90.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.90.01_V09.90.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.90.01_V09.90.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.90.01_V09.90.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.90.01_V09.90.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSUM_VolSumSV" lnClass="SSUM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.90.01_V09.90.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.90.01_V09.90.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.90.01_V09.90.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.90.01_V09.90.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.90.01_V09.90.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SFFM_SMCB" lnClass="SFFM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.90.01_V09.90.01" />
			<DO name="VTmcb" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.90.01_V09.90.01" />
			<DO name="ProtDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_FB_SVStatus" lnClass="SSVS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="LN0_Root" desc="Control of IEC 61850 Mode/Behavior Disabled - Status Only" lnClass="LLN0">
			<DO name="Mod" type="modENC" />
			<DO name="Beh" type="behENS" />
			<DO name="Health" type="healthENS" />
			<DO name="NamPlt" type="LPL_LN0" />
		</LNodeType>
		<LNodeType id="LN0" lnClass="LLN0">
			<DO name="Mod" type="modENC" />
			<DO name="Beh" type="behENS" />
			<DO name="Health" type="healthENS" />
			<DO name="NamPlt" type="LPL_LN0" />
		</LNodeType>
		<LNodeType id="GGIO_BS32" lnClass="GGIO">
			<DO name="Beh" type="behENS" />
			<DO name="Ind01" type="SPS_0" />
			<DO name="Ind02" type="SPS_0" />
			<DO name="Ind03" type="SPS_0" />
			<DO name="Ind04" type="SPS_0" />
			<DO name="Ind05" type="SPS_0" />
			<DO name="Ind06" type="SPS_0" />
			<DO name="Ind07" type="SPS_0" />
			<DO name="Ind08" type="SPS_0" />
			<DO name="Ind09" type="SPS_0" />
			<DO name="Ind10" type="SPS_0" />
			<DO name="Ind11" type="SPS_0" />
			<DO name="Ind12" type="SPS_0" />
			<DO name="Ind13" type="SPS_0" />
			<DO name="Ind14" type="SPS_0" />
			<DO name="Ind15" type="SPS_0" />
			<DO name="Ind16" type="SPS_0" />
			<DO name="Ind17" type="SPS_0" />
			<DO name="Ind18" type="SPS_0" />
			<DO name="Ind19" type="SPS_0" />
			<DO name="Ind20" type="SPS_0" />
			<DO name="Ind21" type="SPS_0" />
			<DO name="Ind22" type="SPS_0" />
			<DO name="Ind23" type="SPS_0" />
			<DO name="Ind24" type="SPS_0" />
			<DO name="Ind25" type="SPS_0" />
			<DO name="Ind26" type="SPS_0" />
			<DO name="Ind27" type="SPS_0" />
			<DO name="Ind28" type="SPS_0" />
			<DO name="Ind29" type="SPS_0" />
			<DO name="Ind30" type="SPS_0" />
			<DO name="Ind31" type="SPS_0" />
			<DO name="Ind32" type="SPS_0" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1000" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.90.01_V09.90.01" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.90.01_V09.90.01" />
			<DO name="FirstGoose" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.90.01_V09.90.01" />
			<DO name="RxInd011" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.90.01_V09.90.01" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.90.01_V09.90.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.90.01_V09.90.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.90.01_V09.90.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTUF" lnClass="PTUF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.90.01_V09.90.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.90.01_V09.90.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.90.01_V09.90.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.90.01_V09.90.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.90.01_V09.90.01" />
		</LNodeType>
		<DOType id="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.90.01_V09.90.01" cdc="SPG">
			<DA fc="SE" name="setVal" bType="BOOLEAN" valKind="RO" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_InitVal_and_dataNs_V09.90.01_V09.90.01" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.90.01_V09.90.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.90.01_V09.90.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_with_dataNs_V09.90.01_V09.90.01" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.90.01_V09.90.01" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.90.01_V09.90.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.90.01_V09.90.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.90.01_V09.90.01" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="ldNs" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Health_V09.90.01_V09.90.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V09.90.01_V09.90.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Behavior_V09.90.01_V09.90.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.90.01_V09.90.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V09.90.01_V09.90.01" cdc="ENC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.90.01_V09.90.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.90.01_V09.90.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.90.01_V09.90.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.90.01_V09.90.01" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.90.01_V09.90.01" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="lnNs" bType="VisString255" valKind="RO">
				<Val>IEC 61850-7-4:2007B</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_with_units_V09.90.01_V09.90.01" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_V09.90.01_V09.90.01" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPL_V09.90.01_V09.90.01" cdc="DPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="hwRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="serNum" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="model" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="location" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="owner" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.90.01_V09.90.01" cdc="ENC">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.90.01_V09.90.01">
				<Val>on</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.90.01_V09.90.01">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_TSG_V09.90.01_V09.90.01" cdc="TSG">
			<DA fc="SE" name="setCal" bType="Struct" type="SIPROTEC5_DAType_CalendarTime_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPG_edit_V09.90.01_V09.90.01" cdc="SPG">
			<DA fc="SE" name="setVal" bType="BOOLEAN" valKind="Set" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_edit_V09.90.01_V09.90.01" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TmSrcTyp_V09.90.01_V09.90.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_TmSrcTyp_V09.90.01_V09.90.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_VSS_V09.90.01_V09.90.01" cdc="VSS">
			<DA dchg="true" fc="ST" name="stVal" bType="VisString255" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_TCMD_V09.90.01_V09.90.01" cdc="CTS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.90.01_V09.90.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.90.01_V09.90.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="ctlVal" bType="Tcmd" />
			<DA fc="SR" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.90.01_V09.90.01" />
			<DA fc="SR" name="ctlNum" bType="INT8U" />
			<DA fc="SR" name="T" bType="Timestamp" />
			<DA fc="SR" name="Test" bType="BOOLEAN" />
			<DA fc="SR" name="Check" bType="Check" />
			<DA fc="SR" name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_INT8_V09.90.01_V09.90.01" cdc="CTS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.90.01_V09.90.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.90.01_V09.90.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="ctlVal" bType="INT8" />
			<DA fc="SR" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.90.01_V09.90.01" />
			<DA fc="SR" name="ctlNum" bType="INT8U" />
			<DA fc="SR" name="T" bType="Timestamp" />
			<DA fc="SR" name="Test" bType="BOOLEAN" />
			<DA fc="SR" name="Check" bType="Check" />
			<DA fc="SR" name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_Analog_V09.90.01_V09.90.01" cdc="CTS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.90.01_V09.90.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.90.01_V09.90.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="ctlVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.90.01_V09.90.01" />
			<DA fc="SR" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.90.01_V09.90.01" />
			<DA fc="SR" name="ctlNum" bType="INT8U" />
			<DA fc="SR" name="T" bType="Timestamp" />
			<DA fc="SR" name="Test" bType="BOOLEAN" />
			<DA fc="SR" name="Check" bType="Check" />
			<DA fc="SR" name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_ENUM_RedMod_V09.90.01_V09.90.01" cdc="CTS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.90.01_V09.90.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.90.01_V09.90.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_RedMode_V09.90.01_V09.90.01" />
			<DA fc="SR" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.90.01_V09.90.01" />
			<DA fc="SR" name="ctlNum" bType="INT8U" />
			<DA fc="SR" name="T" bType="Timestamp" />
			<DA fc="SR" name="Test" bType="BOOLEAN" />
			<DA fc="SR" name="Check" bType="Check" />
			<DA fc="SR" name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_ENUM_Behavior_OnOff_V09.90.01_V09.90.01" cdc="CTS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.90.01_V09.90.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.90.01_V09.90.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V09.90.01_V09.90.01" />
			<DA fc="SR" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.90.01_V09.90.01" />
			<DA fc="SR" name="ctlNum" bType="INT8U" />
			<DA fc="SR" name="T" bType="Timestamp" />
			<DA fc="SR" name="Test" bType="BOOLEAN" />
			<DA fc="SR" name="Check" bType="Check" />
			<DA fc="SR" name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_ENUM_Behavior_OnBlockedTestTestBlocked_V09.90.01_V09.90.01" cdc="CTS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.90.01_V09.90.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.90.01_V09.90.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.90.01_V09.90.01" />
			<DA fc="SR" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.90.01_V09.90.01" />
			<DA fc="SR" name="ctlNum" bType="INT8U" />
			<DA fc="SR" name="T" bType="Timestamp" />
			<DA fc="SR" name="Test" bType="BOOLEAN" />
			<DA fc="SR" name="Check" bType="Check" />
			<DA fc="SR" name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_ENUM_Behavior_V09.90.01_V09.90.01" cdc="CTS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.90.01_V09.90.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.90.01_V09.90.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.90.01_V09.90.01" />
			<DA fc="SR" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.90.01_V09.90.01" />
			<DA fc="SR" name="ctlNum" bType="INT8U" />
			<DA fc="SR" name="T" bType="Timestamp" />
			<DA fc="SR" name="Test" bType="BOOLEAN" />
			<DA fc="SR" name="Check" bType="Check" />
			<DA fc="SR" name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_INT32_V09.90.01_V09.90.01" cdc="CTS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.90.01_V09.90.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.90.01_V09.90.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="ctlVal" bType="INT32" />
			<DA fc="SR" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.90.01_V09.90.01" />
			<DA fc="SR" name="ctlNum" bType="INT8U" />
			<DA fc="SR" name="T" bType="Timestamp" />
			<DA fc="SR" name="Test" bType="BOOLEAN" />
			<DA fc="SR" name="Check" bType="Check" />
			<DA fc="SR" name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_BOOLEAN_V09.90.01_V09.90.01" cdc="CTS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.90.01_V09.90.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.90.01_V09.90.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="ctlVal" bType="BOOLEAN" />
			<DA fc="SR" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.90.01_V09.90.01" />
			<DA fc="SR" name="ctlNum" bType="INT8U" />
			<DA fc="SR" name="T" bType="Timestamp" />
			<DA fc="SR" name="Test" bType="BOOLEAN" />
			<DA fc="SR" name="Check" bType="Check" />
			<DA fc="SR" name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_BTS_V09.90.01_V09.90.01" cdc="BTS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.90.01_V09.90.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.90.01_V09.90.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="rptID" bType="VisString129" />
			<DA fc="SR" name="rptEna" bType="BOOLEAN" />
			<DA fc="SR" name="datSet" bType="ObjRef" />
			<DA fc="SR" name="confRev" bType="INT32U" />
			<DA fc="SR" name="optFlds" bType="OptFlds" />
			<DA fc="SR" name="bufTm" bType="INT32U" />
			<DA fc="SR" name="sqNum" bType="INT16U" />
			<DA fc="SR" name="trgOps" bType="TrgOps" />
			<DA fc="SR" name="intgPd" bType="INT32U" />
			<DA fc="SR" name="gi" bType="BOOLEAN" />
			<DA fc="SR" name="purgeBuf" bType="BOOLEAN" />
			<DA fc="SR" name="entryID" bType="EntryID" />
			<DA fc="SR" name="timeOfEntry" bType="EntryTime" />
			<DA fc="SR" name="resvTms" bType="INT16" />
			<DA fc="SR" name="owner" bType="Octet64" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_UTS_V09.90.01_V09.90.01" cdc="UTS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.90.01_V09.90.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.90.01_V09.90.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="rptID" bType="VisString129" />
			<DA fc="SR" name="rptEna" bType="BOOLEAN" />
			<DA fc="SR" name="resv" bType="BOOLEAN" />
			<DA fc="SR" name="datSet" bType="ObjRef" />
			<DA fc="SR" name="confRev" bType="INT32U" />
			<DA fc="SR" name="optFlds" bType="OptFlds" />
			<DA fc="SR" name="bufTm" bType="INT32U" />
			<DA fc="SR" name="sqNum" bType="INT8U" />
			<DA fc="SR" name="trgOps" bType="TrgOps" />
			<DA fc="SR" name="intgPd" bType="INT32U" />
			<DA fc="SR" name="gi" bType="BOOLEAN" />
			<DA fc="SR" name="owner" bType="Octet64" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_STS_V09.90.01_V09.90.01" cdc="STS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.90.01_V09.90.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.90.01_V09.90.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="numOfSG" bType="INT8U" />
			<DA fc="SR" name="actSG" bType="INT8U" />
			<DA fc="SR" name="editSG" bType="INT8U" />
			<DA fc="SR" name="cnfEdit" bType="BOOLEAN" />
			<DA fc="SR" name="lActTm" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CST_V09.90.01_V09.90.01" cdc="CST">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.90.01_V09.90.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.90.01_V09.90.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.90.01_V09.90.01" cdc="ENC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.90.01_V09.90.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.90.01_V09.90.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.90.01_V09.90.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ORG_V09.90.01_V09.90.01" cdc="ORG">
			<DA dchg="true" fc="SP" name="setSrcRef" bType="ObjRef" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.90.01_V09.90.01" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.90.01_V09.90.01" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.90.01_V09.90.01" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.90.01_V09.90.01" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.90.01_V09.90.01" />
			<DA dchg="true" fc="ST" name="neut" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirNeut" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.90.01_V09.90.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_3pol_V09.90.01_V09.90.01" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_V09.90.01_V09.90.01" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_noFreeze_V09.90.01_V09.90.01" cdc="BCR">
			<DA dchg="true" fc="ST" name="actVal" bType="INT64" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.90.01_V09.90.01" />
			<DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_status_only_V09.90.01_V09.90.01" cdc="SPC">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.90.01_V09.90.01">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.90.01_V09.90.01" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.90.01_V09.90.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="Dbpos" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA dchg="true" fc="CF" name="pulseConfig" bType="Struct" type="SIPROTEC5_DAType_PulseConfig_XCBR_V09.90.01_V09.90.01" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.90.01_V09.90.01">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_V09.90.01_V09.90.01" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPL_ENamPlt_V09.90.01_V09.90.01" cdc="DPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO" valImport="true" />
			<DA fc="DC" name="hwRev" bType="VisString255" valKind="RO" valImport="true" />
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" valImport="true" />
			<DA fc="DC" name="serNum" bType="VisString255" valKind="RO" valImport="true" />
			<DA fc="DC" name="model" bType="VisString255" valKind="RO" valImport="true" />
			<DA fc="DC" name="location" bType="VisString255" valKind="RO" valImport="true" />
			<DA fc="DC" name="name" bType="VisString64" valKind="RO" valImport="true" />
			<DA fc="DC" name="owner" bType="VisString255" valKind="RO" valImport="true" />
			<DA fc="DC" name="ePSName" bType="VisString255" valKind="RO" valImport="true" />
			<DA fc="DC" name="primeOper" bType="VisString255" valKind="RO" valImport="true" />
			<DA fc="DC" name="secondOper" bType="VisString255" valKind="RO" valImport="true" />
			<DA fc="DC" name="latitude" bType="FLOAT32" valKind="RO" valImport="true" />
			<DA fc="DC" name="longitude" bType="FLOAT32" valKind="RO" valImport="true" />
			<DA fc="DC" name="altitude" bType="FLOAT32" valKind="RO" valImport="true" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_for_Input_V09.90.01_V09.90.01" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V09.90.01_V09.90.01" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.90.01_V09.90.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.90.01_V09.90.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_CSWI_Pos_V09.90.01_V09.90.01" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.90.01_V09.90.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V09.90.01_V09.90.01">
				<Val>status-only</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="CO" name="SBO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.90.01_V09.90.01" />
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.90.01_V09.90.01" />
			<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.90.01_V09.90.01" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.90.01_V09.90.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABCRes_V09.90.01_V09.90.01" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_without_convertions_V09.90.01_V09.90.01" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_without_convertions_V09.90.01_V09.90.01" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_without_convertions_V09.90.01_V09.90.01" />
			<SDO name="res" type="SIPROTEC5_DOType_CMV_without_convertions_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_without_convertions_V09.90.01_V09.90.01" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.90.01_V09.90.01" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.90.01_V09.90.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.90.01_V09.90.01" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbAng" bType="INT32U" valKind="Set">
				<Val>333</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DEL_V09.90.01_V09.90.01" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_without_convertions_V09.90.01_V09.90.01" />
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_without_convertions_V09.90.01_V09.90.01" />
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_without_convertions_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_and_PhaseRouting_V09.90.01_V09.90.01" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.90.01_V09.90.01" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.90.01_V09.90.01" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.90.01_V09.90.01" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.90.01_V09.90.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.90.01_V09.90.01" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SEQ_V09.90.01_V09.90.01" cdc="SEQ">
			<SDO name="c1" type="SIPROTEC5_DOType_CMV_without_convertions_V09.90.01_V09.90.01" />
			<SDO name="c2" type="SIPROTEC5_DOType_CMV_without_convertions_V09.90.01_V09.90.01" />
			<SDO name="c3" type="SIPROTEC5_DOType_CMV_without_convertions_V09.90.01_V09.90.01" />
			<DA fc="MX" name="seqT" bType="Enum" type="SIPROTEC5_Textlist_SEQtype_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.90.01_V09.90.01" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.90.01_V09.90.01" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.90.01_V09.90.01" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.90.01_V09.90.01" />
			<SDO name="res" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.90.01_V09.90.01" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V09.90.01_V09.90.01" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V09.90.01_V09.90.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.90.01_V09.90.01" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DEL_mag_V09.90.01_V09.90.01" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.90.01_V09.90.01" />
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.90.01_V09.90.01" />
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABC_mag_V09.90.01_V09.90.01" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.90.01_V09.90.01" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.90.01_V09.90.01" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_Float_V09.90.01_V09.90.01" cdc="MV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.90.01_V09.90.01" />
			<DA dchg="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.90.01_V09.90.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.90.01_V09.90.01" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.90.01_V09.90.01" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="RO" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.90.01_V09.90.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.90.01_V09.90.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.90.01_V09.90.01" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.90.01_V09.90.01" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.90.01_V09.90.01" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.90.01_V09.90.01" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.90.01_V09.90.01" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V09.90.01_V09.90.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Trp_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.90.01_V09.90.01" cdc="SAV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V09.90.01_V09.90.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.90.01_V09.90.01" />
			<DA dchg="true" fc="CF" name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.90.01_V09.90.01" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.90.01_V09.90.01" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.90.01_V09.90.01" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.90.01_V09.90.01" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.90.01_V09.90.01" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.90.01_V09.90.01" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.90.01_V09.90.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V09.90.01_V09.90.01">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U">
				<Val>0</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.90.01_V09.90.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_SwitchType_V09.90.01_V09.90.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchType_V09.90.01_V09.90.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.90.01_V09.90.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ActiveInactive_V09.90.01_V09.90.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.90.01_V09.90.01" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="RO" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.90.01_V09.90.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_edit_with_dataNs_V09.90.01_V09.90.01" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.90.01_V09.90.01" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.90.01_V09.90.01" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.90.01_V09.90.01" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.90.01_V09.90.01" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.90.01_V09.90.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V09.90.01_V09.90.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_InvertedPh_V09.90.01_V09.90.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V09.90.01_V09.90.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_VTConnect_V09.90.01_V09.90.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_div_edit_V09.90.01_V09.90.01" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.90.01_V09.90.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Mode_V09.90.01_V09.90.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.90.01_V09.90.01" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="lnNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.90.01_V09.90.01" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.90.01_V09.90.01" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="modENC" desc="Control of IEC 61850 Mod/Beh Disabled - Status Only" cdc="ENC">
			<DA dchg="true" fc="ST" name="stVal" sAddr="db:I60MOD" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.90.01_V09.90.01" esel:datasrc="db:I60MOD" />
			<DA qchg="true" fc="ST" name="q" sAddr="db:RELAY_EN" bType="Quality" esel:datasrc="db:RELAY_EN" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind_SEL">
				<Val>status-only</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="behENS" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.90.01_V09.90.01" />
			<DA qchg="true" fc="ST" name="q" sAddr="db:RELAY_EN" bType="Quality" esel:datasrc="db:RELAY_EN" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="healthENS" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" sAddr="db:RELAY_EN?3:1" bType="Enum" type="SIPROTEC5_Textlist_Health_V09.90.01_V09.90.01" esel:datasrc="db:RELAY_EN?3:1" />
			<DA qchg="true" fc="ST" name="q" sAddr="db:RELAY_EN" bType="Quality" esel:datasrc="db:RELAY_EN" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="LPL_LN0" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SEL</Val>
			</DA>
			<DA fc="DC" name="swRev" sAddr="dbi:FID" bType="VisString255" valKind="RO" esel:datasrc="dbi:FID" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="ldNs" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="SPS_0" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" sAddr="db:RELAY_EN" bType="Quality" esel:datasrc="db:RELAY_EN" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DAType id="SIPROTEC5_DAType_origin_V09.90.01_V09.90.01">
			<BDA name="orCat" bType="Enum" type="SIPROTEC5_Textlist_orCategory_V09.90.01_V09.90.01" />
			<BDA name="orIdent" bType="Octet64" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Boolean_V09.90.01_V09.90.01">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.90.01_V09.90.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V09.90.01_V09.90.01">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.90.01_V09.90.01" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.90.01_V09.90.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Units_1_V09.90.01_V09.90.01">
			<BDA name="SIUnit" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_SIUnit_V09.90.01_V09.90.01" />
			<BDA name="multiplier" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_Multiplier_V09.90.01_V09.90.01" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_CalendarTime_V09.90.01_V09.90.01">
			<BDA name="occ" bType="INT16U" />
			<BDA name="occType" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Type_V09.90.01_V09.90.01" />
			<BDA name="occPer" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Period_V09.90.01_V09.90.01" />
			<BDA name="weekDay" bType="Enum" type="SIPROTEC5_EnType_Cal_WeekDay_V09.90.01_V09.90.01" />
			<BDA name="month" bType="Enum" type="SIPROTEC5_EnType_Cal_Month_V09.90.01_V09.90.01" />
			<BDA name="day" bType="INT8U" />
			<BDA name="hr" bType="INT8U" />
			<BDA name="mn" bType="INT8U" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.90.01_V09.90.01">
			<BDA name="f" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_V09.90.01_V09.90.01">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.90.01_V09.90.01" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.90.01_V09.90.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_PulseConfig_XCBR_V09.90.01_V09.90.01">
			<BDA name="cmdQual" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_PulseConfigCmdQual_V09.90.01_V09.90.01" />
			<BDA name="onDur" bType="INT32U" valKind="RO" />
			<BDA name="offDur" bType="INT32U" valKind="RO" />
			<BDA name="numPls" bType="INT32U" valKind="RO" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Cancel_Boolean_V09.90.01_V09.90.01">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.90.01_V09.90.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Vector_V09.90.01_V09.90.01">
			<BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.90.01_V09.90.01" />
			<BDA name="ang" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.90.01_V09.90.01" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Vector_mag_V09.90.01_V09.90.01">
			<BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.90.01_V09.90.01" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.90.01_V09.90.01">
			<BDA name="f" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_INT32_V09.90.01_V09.90.01">
			<BDA name="i" bType="INT32" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V09.90.01_V09.90.01">
			<BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</BDA>
			<BDA name="offset" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</BDA>
		</DAType>
		<EnumType id="SIPROTEC5_Textlist_orCategory_V09.90.01_V09.90.01">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.90.01_V09.90.01">
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Health_V09.90.01_V09.90.01">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_V09.90.01_V09.90.01">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.90.01_V09.90.01">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SIUnit_V09.90.01_V09.90.01">
			<EnumVal ord="-42">A/s</EnumVal>
			<EnumVal ord="-41">p.u./s</EnumVal>
			<EnumVal ord="-40">ns</EnumVal>
			<EnumVal ord="-39">'</EnumVal>
			<EnumVal ord="-38">kV/mA</EnumVal>
			<EnumVal ord="-37">kA/V</EnumVal>
			<EnumVal ord="-36">ohm/m</EnumVal>
			<EnumVal ord="-35">ppm/°C</EnumVal>
			<EnumVal ord="-34">F/m</EnumVal>
			<EnumVal ord="-33">H/m</EnumVal>
			<EnumVal ord="-32">ms/kPa</EnumVal>
			<EnumVal ord="-31">kPa</EnumVal>
			<EnumVal ord="-30">ms/V</EnumVal>
			<EnumVal ord="-29">ms/K</EnumVal>
			<EnumVal ord="-28">V/s</EnumVal>
			<EnumVal ord="-27">I/Ir*s</EnumVal>
			<EnumVal ord="-26">1/week</EnumVal>
			<EnumVal ord="-25">1/d</EnumVal>
			<EnumVal ord="-24">1/h</EnumVal>
			<EnumVal ord="-23">1/min</EnumVal>
			<EnumVal ord="-22">periods</EnumVal>
			<EnumVal ord="-21">GB</EnumVal>
			<EnumVal ord="-20">dF</EnumVal>
			<EnumVal ord="-19">cycle</EnumVal>
			<EnumVal ord="-18">mile</EnumVal>
			<EnumVal ord="-17">inch</EnumVal>
			<EnumVal ord="-16">°F</EnumVal>
			<EnumVal ord="-15">I/IrObj</EnumVal>
			<EnumVal ord="-14">MB</EnumVal>
			<EnumVal ord="-13">KB</EnumVal>
			<EnumVal ord="-12">Bytes</EnumVal>
			<EnumVal ord="-11">p.u.</EnumVal>
			<EnumVal ord="-10">day(s)</EnumVal>
			<EnumVal ord="-7">%</EnumVal>
			<EnumVal ord="-4">F/mi</EnumVal>
			<EnumVal ord="-3">ohm/mi</EnumVal>
			<EnumVal ord="-2">F/km</EnumVal>
			<EnumVal ord="-1">ohm/km</EnumVal>
			<EnumVal ord="1" />
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
			<EnumVal ord="84">h</EnumVal>
			<EnumVal ord="85">min</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Multiplier_V09.90.01_V09.90.01">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0" />
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_V09.90.01_V09.90.01">
			<EnumVal ord="0">status-only</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Occ_Type_V09.90.01_V09.90.01">
			<EnumVal ord="0">Time</EnumVal>
			<EnumVal ord="1">WeekDay</EnumVal>
			<EnumVal ord="2">WeekOfYear</EnumVal>
			<EnumVal ord="3">DayOfMonth</EnumVal>
			<EnumVal ord="4">DayOfYear</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Occ_Period_V09.90.01_V09.90.01">
			<EnumVal ord="0">Hour</EnumVal>
			<EnumVal ord="1">Day</EnumVal>
			<EnumVal ord="2">Week</EnumVal>
			<EnumVal ord="3">Month</EnumVal>
			<EnumVal ord="4">Year</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_WeekDay_V09.90.01_V09.90.01">
			<EnumVal ord="1">Monday</EnumVal>
			<EnumVal ord="2">Tuesday</EnumVal>
			<EnumVal ord="3">Wednesday</EnumVal>
			<EnumVal ord="4">Thursday</EnumVal>
			<EnumVal ord="5">Friday</EnumVal>
			<EnumVal ord="6">Saturday</EnumVal>
			<EnumVal ord="7">Sunday</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Month_V09.90.01_V09.90.01">
			<EnumVal ord="1">January</EnumVal>
			<EnumVal ord="2">February</EnumVal>
			<EnumVal ord="3">March</EnumVal>
			<EnumVal ord="4">April</EnumVal>
			<EnumVal ord="5">May</EnumVal>
			<EnumVal ord="6">June</EnumVal>
			<EnumVal ord="7">July</EnumVal>
			<EnumVal ord="8">August</EnumVal>
			<EnumVal ord="9">September</EnumVal>
			<EnumVal ord="10">October</EnumVal>
			<EnumVal ord="11">November</EnumVal>
			<EnumVal ord="12">December</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TmSrcTyp_V09.90.01_V09.90.01">
			<EnumVal ord="-15">ERR</EnumVal>
			<EnumVal ord="-14">T104</EnumVal>
			<EnumVal ord="-13">T103</EnumVal>
			<EnumVal ord="-12">RTC</EnumVal>
			<EnumVal ord="-11">IEEE1588</EnumVal>
			<EnumVal ord="-10">EXTERN_SIPROTEC</EnumVal>
			<EnumVal ord="-9">MINUTE_PULS</EnumVal>
			<EnumVal ord="-8">DNP30</EnumVal>
			<EnumVal ord="-7">MODBUS</EnumVal>
			<EnumVal ord="-6">PROFIBUS</EnumVal>
			<EnumVal ord="-5">GALILEO</EnumVal>
			<EnumVal ord="-4">SYNC_BOX</EnumVal>
			<EnumVal ord="-3">DCF77</EnumVal>
			<EnumVal ord="-2">GPS</EnumVal>
			<EnumVal ord="-1">HMI</EnumVal>
			<EnumVal ord="1">Unknown</EnumVal>
			<EnumVal ord="2">SNTP</EnumVal>
			<EnumVal ord="3">PTP</EnumVal>
			<EnumVal ord="4">IRIG-B</EnumVal>
			<EnumVal ord="5">Substation internal</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ServiceType_V09.90.01_V09.90.01">
			<EnumVal ord="-3">CancelEditSG</EnumVal>
			<EnumVal ord="-2">None</EnumVal>
			<EnumVal ord="-1">Deprecated</EnumVal>
			<EnumVal ord="0">Unknown</EnumVal>
			<EnumVal ord="1">Associate</EnumVal>
			<EnumVal ord="2">Abort</EnumVal>
			<EnumVal ord="3">Release</EnumVal>
			<EnumVal ord="4">GetServerDirectory</EnumVal>
			<EnumVal ord="5">GetLogicalDeviceDirectory</EnumVal>
			<EnumVal ord="6">GetAllDataValues</EnumVal>
			<EnumVal ord="7">GetDataValues</EnumVal>
			<EnumVal ord="8">SetDataValues</EnumVal>
			<EnumVal ord="9">GetDataDirectory</EnumVal>
			<EnumVal ord="10">GetDataDefinition</EnumVal>
			<EnumVal ord="11">GetDataSetValues</EnumVal>
			<EnumVal ord="12">SetDataSetValues</EnumVal>
			<EnumVal ord="13">CreateDataSet</EnumVal>
			<EnumVal ord="14">DeleteDataSet</EnumVal>
			<EnumVal ord="15">GetDataSetDirectory</EnumVal>
			<EnumVal ord="16">SelectActiveSG</EnumVal>
			<EnumVal ord="17">SelectEditSG</EnumVal>
			<EnumVal ord="18">SetEditSGValue</EnumVal>
			<EnumVal ord="19">ConfirmEditSGValues</EnumVal>
			<EnumVal ord="20">GetEditSGValue</EnumVal>
			<EnumVal ord="21">GetSGCBValues</EnumVal>
			<EnumVal ord="22">Report</EnumVal>
			<EnumVal ord="23">GetBRCBValues</EnumVal>
			<EnumVal ord="24">SetBRCBValues</EnumVal>
			<EnumVal ord="25">GetURCBValues</EnumVal>
			<EnumVal ord="26">SetURCBValues</EnumVal>
			<EnumVal ord="27">GetLCBValues</EnumVal>
			<EnumVal ord="28">SetLCBValues</EnumVal>
			<EnumVal ord="29">QueryLogByTime</EnumVal>
			<EnumVal ord="30">QueryLogAfter</EnumVal>
			<EnumVal ord="31">GetLogStatusValues</EnumVal>
			<EnumVal ord="32">SendGOOSEMessage</EnumVal>
			<EnumVal ord="33">GetGoCBValues</EnumVal>
			<EnumVal ord="34">SetGoCBValues</EnumVal>
			<EnumVal ord="35">GetGoReference</EnumVal>
			<EnumVal ord="36">GetGOOSEElementNumber</EnumVal>
			<EnumVal ord="37">SendMSVMessage</EnumVal>
			<EnumVal ord="38">GetMSVCBValues</EnumVal>
			<EnumVal ord="39">SetMSVCBValues</EnumVal>
			<EnumVal ord="40">SendUSVMessage</EnumVal>
			<EnumVal ord="41">GetUSVCBValues</EnumVal>
			<EnumVal ord="42">SetUSVCBValues</EnumVal>
			<EnumVal ord="43">Select</EnumVal>
			<EnumVal ord="44">SelectWithValue</EnumVal>
			<EnumVal ord="45">Cancel</EnumVal>
			<EnumVal ord="46">Operate</EnumVal>
			<EnumVal ord="47">CommandTermination</EnumVal>
			<EnumVal ord="48">TimeActivatedOperate</EnumVal>
			<EnumVal ord="49">GetFile</EnumVal>
			<EnumVal ord="50">SetFile</EnumVal>
			<EnumVal ord="51">DeleteFile</EnumVal>
			<EnumVal ord="52">GetFileAttributeValues</EnumVal>
			<EnumVal ord="53">TimeSynchronization</EnumVal>
			<EnumVal ord="54">InternalChange</EnumVal>
			<EnumVal ord="55">GetLogicalNodeDirectory</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ServiceError_V09.90.01_V09.90.01">
			<EnumVal ord="0">no-error</EnumVal>
			<EnumVal ord="1">instance-not-available</EnumVal>
			<EnumVal ord="2">instance-in-use</EnumVal>
			<EnumVal ord="3">access-violation</EnumVal>
			<EnumVal ord="4">access-not-allowed-in-current-state</EnumVal>
			<EnumVal ord="5">parameter-value-inappropriate</EnumVal>
			<EnumVal ord="6">parameter-value-inconsistent</EnumVal>
			<EnumVal ord="7">class-not-supported</EnumVal>
			<EnumVal ord="8">instance-locked-by-other-client</EnumVal>
			<EnumVal ord="9">control-must-be-selected</EnumVal>
			<EnumVal ord="10">type-conflict</EnumVal>
			<EnumVal ord="11">failed-due-to-communications-constraint</EnumVal>
			<EnumVal ord="12">failed-due-to-server-constraint</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_AddCause_V09.90.01_V09.90.01">
			<EnumVal ord="-15">Current-criterion</EnumVal>
			<EnumVal ord="-14">LineDiff-Protection-in-test</EnumVal>
			<EnumVal ord="-13">FLO-is-pendingt</EnumVal>
			<EnumVal ord="-12">Topology-not-stable</EnumVal>
			<EnumVal ord="-11">COM-will-be-disconnected</EnumVal>
			<EnumVal ord="-10">Circuit-breaker-not-open</EnumVal>
			<EnumVal ord="-9">CB-test-in-progress</EnumVal>
			<EnumVal ord="-8">CB-stayed-closed</EnumVal>
			<EnumVal ord="-7">CB-not-ready</EnumVal>
			<EnumVal ord="-6">CB-not-closed</EnumVal>
			<EnumVal ord="-5">Fault-occured</EnumVal>
			<EnumVal ord="-4">Blocked-by-protection</EnumVal>
			<EnumVal ord="-3">Close-command-active</EnumVal>
			<EnumVal ord="-2">Trip-command-active</EnumVal>
			<EnumVal ord="-1">SEL-time-out</EnumVal>
			<EnumVal ord="0">Unknown</EnumVal>
			<EnumVal ord="1">Not-supported</EnumVal>
			<EnumVal ord="2">Blocked-by-switching-hierarchy</EnumVal>
			<EnumVal ord="3">Select-failed</EnumVal>
			<EnumVal ord="4">Invalid-position</EnumVal>
			<EnumVal ord="5">Position-reached</EnumVal>
			<EnumVal ord="6">Parameter-change-in-execution</EnumVal>
			<EnumVal ord="7">Step-limit</EnumVal>
			<EnumVal ord="8">Blocked-by-Mode</EnumVal>
			<EnumVal ord="9">Blocked-by-process</EnumVal>
			<EnumVal ord="10">Blocked-by-interlocking</EnumVal>
			<EnumVal ord="11">Blocked-by-synchrocheck</EnumVal>
			<EnumVal ord="12">Command-already-in-execution</EnumVal>
			<EnumVal ord="13">Blocked-by-health</EnumVal>
			<EnumVal ord="14">1-of-n-control</EnumVal>
			<EnumVal ord="15">Abortion-by-cancel</EnumVal>
			<EnumVal ord="16">Time-limit-over</EnumVal>
			<EnumVal ord="17">Abortion-by-trip</EnumVal>
			<EnumVal ord="18">Object-not-selected</EnumVal>
			<EnumVal ord="19">Object-already-selected</EnumVal>
			<EnumVal ord="20">No-access-authority</EnumVal>
			<EnumVal ord="21">Ended-with-overshoot</EnumVal>
			<EnumVal ord="22">Abortion-due-to-deviation</EnumVal>
			<EnumVal ord="23">Abortion-by-communication-loss</EnumVal>
			<EnumVal ord="24">Blocked-by-command</EnumVal>
			<EnumVal ord="25">None</EnumVal>
			<EnumVal ord="26">Inconsistent-parameters</EnumVal>
			<EnumVal ord="27">Locked-by-other-client</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RedMode_V09.90.01_V09.90.01">
			<EnumVal ord="1">AutoMode</EnumVal>
			<EnumVal ord="2">AutoMode Main</EnumVal>
			<EnumVal ord="3">ManMode Main</EnumVal>
			<EnumVal ord="4">ManMode Red</EnumVal>
			<EnumVal ord="5">Autolock Main</EnumVal>
			<EnumVal ord="6">Autolock Red</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_OnOff_V09.90.01_V09.90.01">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.90.01_V09.90.01">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirectionGeneral_V09.90.01_V09.90.01">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirectionPhase_V09.90.01_V09.90.01">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PulseConfigCmdQual_V09.90.01_V09.90.01">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_V09.90.01_V09.90.01">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_SEQtype_V09.90.01_V09.90.01">
			<EnumVal ord="0">pos-neg-zero</EnumVal>
			<EnumVal ord="1">dir-quad-zero</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V09.90.01_V09.90.01">
			<EnumVal ord="1">1</EnumVal>
			<EnumVal ord="2">2</EnumVal>
			<EnumVal ord="3">3</EnumVal>
			<EnumVal ord="4">5</EnumVal>
			<EnumVal ord="5">6</EnumVal>
			<EnumVal ord="6">10</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V09.90.01_V09.90.01">
			<EnumVal ord="1">0.05</EnumVal>
			<EnumVal ord="2">0.1</EnumVal>
			<EnumVal ord="3">0.2</EnumVal>
			<EnumVal ord="4">0.2S</EnumVal>
			<EnumVal ord="5">0.5</EnumVal>
			<EnumVal ord="6">0.5S</EnumVal>
			<EnumVal ord="7">1</EnumVal>
			<EnumVal ord="8">3</EnumVal>
			<EnumVal ord="9">5</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Trp_V09.90.01_V09.90.01">
			<EnumVal ord="1">Unknown</EnumVal>
			<EnumVal ord="2">P</EnumVal>
			<EnumVal ord="3">PR</EnumVal>
			<EnumVal ord="4">PX</EnumVal>
			<EnumVal ord="5">PXR</EnumVal>
			<EnumVal ord="6">TPX</EnumVal>
			<EnumVal ord="7">TPY</EnumVal>
			<EnumVal ord="8">TPZ</EnumVal>
			<EnumVal ord="9">TPE</EnumVal>
			<EnumVal ord="10">TPS</EnumVal>
			<EnumVal ord="11">TPM</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V09.90.01_V09.90.01">
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SwitchType_V09.90.01_V09.90.01">
			<EnumVal ord="1">Load Break</EnumVal>
			<EnumVal ord="2">Disconnector</EnumVal>
			<EnumVal ord="3">Earthing Switch</EnumVal>
			<EnumVal ord="4">High Speed Earthing Switch</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ActiveInactive_V09.90.01_V09.90.01">
			<EnumVal ord="0">inactive</EnumVal>
			<EnumVal ord="1">active</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_InvertedPh_V09.90.01_V09.90.01">
			<EnumVal ord="0">None</EnumVal>
			<EnumVal ord="1">A-C</EnumVal>
			<EnumVal ord="2">B-C</EnumVal>
			<EnumVal ord="3">A-B</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_VTConnect_V09.90.01_V09.90.01">
			<EnumVal ord="0">not assigned</EnumVal>
			<EnumVal ord="1">3 ph-to-gnd volt. + VN</EnumVal>
			<EnumVal ord="2">3 ph-to-gnd voltages</EnumVal>
			<EnumVal ord="3">3 ph-to-ph volt. + VN</EnumVal>
			<EnumVal ord="4">3 ph-to-ph voltages</EnumVal>
			<EnumVal ord="5">2 ph-to-ph volt. + VN</EnumVal>
			<EnumVal ord="6">2 ph-to-ph voltages</EnumVal>
			<EnumVal ord="7">2 ph-to-gnd volt. + VN</EnumVal>
			<EnumVal ord="8">2 ph-to-gnd voltages</EnumVal>
			<EnumVal ord="9">V Overhead</EnumVal>
			<EnumVal ord="10">V pF, V nF</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Mode_V09.90.01_V09.90.01">
			<EnumVal ord="5">Off</EnumVal>
			<EnumVal ord="1">On</EnumVal>
			<EnumVal ord="3">Test</EnumVal>
		</EnumType>
		<EnumType id="CtlModelKind_SEL">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>