<?xml version="1.0" encoding="UTF-8"?>
<SCL version="2007" revision="B" xmlns="http://www.iec.ch/61850/2003/SCL" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/SCL" xmlns:siebase="http://www.siemens.com/energy/2009/09/siprotec5/SieBase" xmlns:siedig="http://www.siemens.com/energy/2011/11/Siedig" xmlns:esel="http://www.selinc.com/2006/61850">
	<Private type="Siemens-SclLib-V5-Version">V09.90.06.000</Private>
	<Private type="Siemens-SclLib-V5-EditTime">23.07.2026 13:24:31</Private>
	<Private type="Siemens-Configurator-Version">7.90.58</Private>
	<Private type="Siemens_SiedigGooseApplicationStorage">
		<siedig:GooseApplicationStorage>
			<siedig:MacAddrMin>01-0C-CD-01-00-00</siedig:MacAddrMin>
			<siedig:MacAddrMax>01-0C-CD-01-01-FF</siedig:MacAddrMax>
			<siedig:GooseApplication name="GOOSE Application_0003" profileName="PriorityDetailedSetting">
				<siedig:AppId>0003</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">4</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">1000</siedig:MaxTime>
				<siedig:VLanId>003</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="5979abf8743c4fa097560c8361508e8e" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Application_0001" profileName="PriorityDetailedSetting">
				<siedig:AppId>0001</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">4</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">1000</siedig:MaxTime>
				<siedig:VLanId>003</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="bd507007ed5f4a84b279734eb40021eb" />
			</siedig:GooseApplication>
		</siedig:GooseApplicationStorage>
	</Private>
	<Private type="Siemens_SiedigSMVApplicationStorage">
		<siedig:SMVApplicationStorage>
			<siedig:MacAddrMax>01-0C-CD-04-01-FF</siedig:MacAddrMax>
			<siedig:MacAddrMin>01-0C-CD-04-00-00</siedig:MacAddrMin>
		</siedig:SMVApplicationStorage>
	</Private>
	<Header id="IEC station 1" version="1" revision="41" toolID="IEC 61850 System Configurator, Version: 7.90.58" nameStructure="IEDName">
		<Text>IEC station 1</Text>
		<History>
			<Hitem version="1" revision="1" when="Wednesday, November 5, 2025 2:26:30 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device SIP is imported from C:\Users\User\AppData\Local\Temp\5g4ngnfi.eld\SIP.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="2" when="Wednesday, November 5, 2025 3:43:22 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device SIP updated from C:\Users\User\AppData\Local\Temp\fivv3tdu.yor\SIP.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="3" when="Wednesday, December 3, 2025 2:00:00 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device SIP is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="4" when="Wednesday, December 3, 2025 2:00:01 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device E01F87T is imported from C:\Users\User\AppData\Local\Temp\eqz5js0j.ixq\E01F87T.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="5" when="Thursday, January 22, 2026 3:12:11 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device E01F87T updated from C:\Users\User\AppData\Local\Temp\05fpj4ky.i1l\E01F87T.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="6" when="Thursday, January 22, 2026 4:38:17 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device E01F87T updated from C:\Users\User\AppData\Local\Temp\leapeecl.cnn\E01F87T.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="7" when="Friday, January 23, 2026 3:10:52 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device E01F87T updated from C:\Users\User\AppData\Local\Temp\uungyhve.xcz\E01F87T.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="8" when="Wednesday, June 10, 2026 4:03:40 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device E01F87T updated from C:\Users\User\AppData\Local\Temp\b1qmqfih.x0k\E01F87T.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="9" when="Thursday, June 11, 2026 1:24:36 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device SEL_751_1 is imported from C:\Users\User\Desktop\SEL GOOSE publication.IID" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="10" when="Thursday, June 11, 2026 1:47:38 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device SEL_751_1 is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="11" when="Thursday, June 11, 2026 1:47:56 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device SEL_751_1 is imported from C:\Users\User\Desktop\SEL GOOSE publication.IID" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="12" when="Thursday, June 11, 2026 2:30:47 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device E01F87T updated from C:\Users\User\AppData\Local\Temp\ya0pge1j.2b4\E01F87T.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="13" when="Thursday, June 11, 2026 3:24:08 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device SEL_751_1 is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="14" when="Thursday, June 11, 2026 3:24:25 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device SEL_751_1 is imported from C:\Users\User\Desktop\SEL GOOSE publication.IID" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="15" when="Thursday, June 11, 2026 3:31:58 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device E01F87T updated from C:\Users\User\AppData\Local\Temp\twzywfqw.tdh\E01F87T.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="16" when="Thursday, June 11, 2026 3:39:32 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device E01F87T updated from C:\Users\User\AppData\Local\Temp\qnt4hd3l.mbs\E01F87T.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="17" when="Thursday, June 11, 2026 4:28:07 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device SEL_751_1 updated from C:\Users\User\Desktop\SEL GOOSE publication.IID." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="18" when="Thursday, June 11, 2026 4:32:35 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device E01F87T updated from C:\Users\User\AppData\Local\Temp\funvakwa.jw3\E01F87T.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="19" when="Thursday, June 25, 2026 10:43:26 AM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device E01F87T updated from C:\Users\User\AppData\Local\Temp\z2qks4mv.zvj\E01F87T.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="20" when="Friday, July 3, 2026 6:10:18 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device E01F87T updated from C:\Users\User\AppData\Local\Temp\azylskxp.bfh\E01F87T.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="21" when="Tuesday, July 14, 2026 4:01:00 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device SEL_751_1 is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="22" when="Tuesday, July 14, 2026 4:03:28 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device SEL_751_1 is imported from C:\Users\User\Desktop\270714 test2-good SEL.IID" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="23" when="Thursday, July 16, 2026 3:17:38 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="SCD file exported as Edition2B." why="IEC 61850 System Configurator User Action" />
			<Hitem version="1" revision="24" when="Thursday, July 16, 2026 3:18:51 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="SCD file exported as Edition2B." why="IEC 61850 System Configurator User Action" />
			<Hitem version="1" revision="25" when="Thursday, July 16, 2026 3:33:55 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="SCD file exported as Edition2B." why="IEC 61850 System Configurator User Action" />
			<Hitem version="1" revision="26" when="Thursday, July 16, 2026 3:45:47 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="SCD file exported as Edition2B." why="IEC 61850 System Configurator User Action" />
			<Hitem version="1" revision="27" when="Thursday, July 16, 2026 4:08:36 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="SCD file exported as Edition2B." why="IEC 61850 System Configurator User Action" />
			<Hitem version="1" revision="28" when="Friday, July 17, 2026 2:01:36 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device SEL_751_1 is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="29" when="Friday, July 17, 2026 2:03:22 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device SEL_751_1 is imported from C:\Users\User\Desktop\SEL GOOSE publication.IID" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="30" when="Friday, July 17, 2026 2:03:26 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device SEL_751_1 is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="31" when="Friday, July 17, 2026 2:04:18 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device SEL_751_1 is imported from C:\Users\User\Desktop\SEL Goose.IID" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="32" when="Wednesday, July 22, 2026 4:38:08 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device SEL_751_1 is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="33" when="Wednesday, July 22, 2026 5:01:14 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="SCD file exported as Edition2B." why="IEC 61850 System Configurator User Action" />
			<Hitem version="1" revision="34" when="Thursday, July 23, 2026 10:36:11 AM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device SEL_751_1 is imported from C:\Users\User\Desktop\SEL_PUB.IID" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="35" when="Thursday, July 23, 2026 10:38:43 AM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="SCD file exported as Edition2B." why="IEC 61850 System Configurator User Action" />
			<Hitem version="1" revision="36" when="Thursday, July 23, 2026 12:54:45 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device SEL_751_1 updated from C:\Users\User\Desktop\SEL_PUB.IID." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="37" when="Thursday, July 23, 2026 12:58:40 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="SCD file exported as Edition2B." why="IEC 61850 System Configurator User Action" />
			<Hitem version="1" revision="38" when="Thursday, July 23, 2026 1:17:22 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="SCD file exported as Edition2B." why="IEC 61850 System Configurator User Action" />
			<Hitem version="1" revision="39" when="Thursday, July 23, 2026 1:18:59 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="Device SEL_751_1 updated from C:\Users\User\Desktop\SEL_PUB.IID." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="40" when="Thursday, July 23, 2026 1:20:05 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="SCD file exported as Edition2B." why="IEC 61850 System Configurator User Action" />
			<Hitem version="1" revision="41" when="Thursday, July 23, 2026 1:24:31 PM" who="Licenced User:  User Machine: DESKTOP-V2BVQL0 User: User" what="SCD file exported as Edition2B." why="IEC 61850 System Configurator User Action" />
		</History>
	</Header>
	<Communication>
		<SubNetwork name="Default_subnet" type="8-MMS">
			<Private type="Siemens-Start-Address">172.16.0.1</Private>
			<ConnectedAP iedName="E01F87T" apName="E">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.1.3</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
				</Address>
				<GSE ldInst="UD1" cbName="Control_DataSet">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-00</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">003</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="APPID" xsi:type="tP_APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="SEL_751_1" apName="S1">
				<Address>
					<P type="IP">192.168.1.2</P>
					<P type="IP-SUBNET">255.255.255.0</P>
					<P type="OSI-TSEL">0001</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
				</Address>
				<GSE ldInst="CFG" cbName="NewGOOSEMessage">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-00-03</P>
						<P type="APPID" xsi:type="tP_APPID">0002</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="VLAN-ID">003</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED desc="7UT85 Capstone" name="E01F87T" type="7UT85" manufacturer="SIEMENS" configVersion="V09.90.01" originalSclVersion="2007" originalSclRevision="B" owner="IEC station 1">
		<Private type="Siemens-MasterId">96a29f3a-aca2-47e4-bfc2-5e1b5b0a014c</Private>
		<Private type="Siemens-s7ManagerName">7UT85 Capstone</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">7UT85-DAAA-AA0-0AAAA0-AZ0112-23111B-ABD000-000AC0-CC1BA1-CL0</Private>
		<Private type="Siemens-Siprotec5-Application-Template">7UT8x_2WindTransformer_Adv</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">99001</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V09.90.01</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">96a29f3a-aca2-47e4-bfc2-5e1b5b0a014c</Private>
		<Private type="Siemens-ModifiedDate">07/23/2026 05:21:33</Private>
		<Private type="Siemens-ModificationCounter">74</Private>
		<Services nameLength="64">
			<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128">
				<TimeSyncProt sntp="true" c37_238="false" other="false" />
			</ClientServices>
			<DynAssociation max="6" />
			<SettingGroups>
				<SGEdit resvTms="true" />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="200" modify="true" />
			<DynDataSet max="30" maxAttributes="60" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
			<ConfLNs fixPrefix="false" fixLnInst="false" />
			<ConfLdName />
			<GOOSE max="16" fixedOffs="false" />
			<FileHandling />
			<SupSubscription maxGo="0" maxSv="0" />
			<ValueHandling setToRO="false" />
			<RedProt hsr="true" prp="true" rstp="true" />
			<CommProt ipv6="false" />
		</Services>
		<AccessPoint desc="Port E" name="E" router="false" clock="false">
			<Server timeout="0">
				<Authentication none="true" />
				<LDevice desc="Application" inst="Application">
					<Private type="Siemens-MasterId">a2388515-8c0d-4b21-b739-0f692a3fd7cb</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_Application" desc="General">
						<Private type="Siemens-MasterId">4fc288e6-4e22-40a7-a693-791397d2d15a</Private>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB" confRev="1" buffered="false" name="A_URCB">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_1" confRev="1" buffered="false" name="A_URCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_2" confRev="1" buffered="false" name="A_URCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_3" confRev="1" buffered="false" name="A_URCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_4" confRev="1" buffered="false" name="A_URCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_5" confRev="1" buffered="false" name="A_URCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_6" confRev="1" buffered="false" name="A_URCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_7" confRev="1" buffered="false" name="A_URCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_8" confRev="1" buffered="false" name="A_URCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_9" confRev="1" buffered="false" name="A_URCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_10" confRev="1" buffered="false" name="A_URCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_11" confRev="1" buffered="false" name="A_URCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_12" confRev="1" buffered="false" name="A_URCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_13" confRev="1" buffered="false" name="A_URCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_14" confRev="1" buffered="false" name="A_URCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_15" confRev="1" buffered="false" name="A_URCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_16" confRev="1" buffered="false" name="A_URCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_17" confRev="1" buffered="false" name="A_URCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_18" confRev="1" buffered="false" name="A_URCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_19" confRev="1" buffered="false" name="A_URCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_20" confRev="1" buffered="false" name="A_URCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_21" confRev="1" buffered="false" name="A_URCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_22" confRev="1" buffered="false" name="A_URCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_23" confRev="1" buffered="false" name="A_URCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_24" confRev="1" buffered="false" name="A_URCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_25" confRev="1" buffered="false" name="A_URCB_25">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_26" confRev="1" buffered="false" name="A_URCB_26">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_27" confRev="1" buffered="false" name="A_URCB_27">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_28" confRev="1" buffered="false" name="A_URCB_28">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$RP$A_URCB_29" confRev="1" buffered="false" name="A_URCB_29">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB" confRev="1" buffered="true" name="A_BRCB">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_1" confRev="1" buffered="true" name="A_BRCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_2" confRev="1" buffered="true" name="A_BRCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_3" confRev="1" buffered="true" name="A_BRCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_4" confRev="1" buffered="true" name="A_BRCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_5" confRev="1" buffered="true" name="A_BRCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_6" confRev="1" buffered="true" name="A_BRCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_7" confRev="1" buffered="true" name="A_BRCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_8" confRev="1" buffered="true" name="A_BRCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_9" confRev="1" buffered="true" name="A_BRCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_10" confRev="1" buffered="true" name="A_BRCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_11" confRev="1" buffered="true" name="A_BRCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_12" confRev="1" buffered="true" name="A_BRCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_13" confRev="1" buffered="true" name="A_BRCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_14" confRev="1" buffered="true" name="A_BRCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_15" confRev="1" buffered="true" name="A_BRCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_16" confRev="1" buffered="true" name="A_BRCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_17" confRev="1" buffered="true" name="A_BRCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_18" confRev="1" buffered="true" name="A_BRCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_19" confRev="1" buffered="true" name="A_BRCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_20" confRev="1" buffered="true" name="A_BRCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_21" confRev="1" buffered="true" name="A_BRCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_22" confRev="1" buffered="true" name="A_BRCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_23" confRev="1" buffered="true" name="A_BRCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="E01F87TApplication/LLN0$BR$A_BRCB_24" confRev="1" buffered="true" name="A_BRCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<DOI name="Mod" desc="Application mode" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health (61850 only)" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="LED reset" />
						<DOI name="LocKey" desc="Sw.authority key/set">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="MltLev" desc="Multiple sw.auth. levels">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="1" actSG="1">
							<Private type="Siemens-MasterId">2b7dc6d2-0f88-49a4-a0f3-5bace9ca6630</Private>
						</SettingControl>
					</LN0>
					<LN prefix="" lnClass="LPHD" inst="0" lnType="SIPROTEC5_LNType_LPHD" desc="Device">
						<Private type="Siemens-MasterId">17e7c477-a8c2-4d8b-b717-a040a15f845d</Private>
						<DOI name="PhyNam" desc="Physical device name">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>7UT85-DAAA-AA0-0AAAA0-AZ0112-23111B-ABD000-000AC0-CC1BA1-CL0</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V09.90</Val>
							</DAI>
							<DAI name="model">
								<Val>7UT85</Val>
							</DAI>
							<DAI name="d">
								<Val>SIEMENS SIPROTEC 5</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="Physical health" />
						<DOI name="Proxy" desc="Proxy" />
						<DOI name="PwrUp" desc="Device startup" />
						<DOI name="Sim" desc="GOOSE/SV sim.mode" />
						<DOI name="OpTmh" desc="Device operating hours">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="PrcModIna" desc="Process mode inactive" />
					</LN>
					<LN prefix="" lnClass="CALH" inst="0" lnType="SIPROTEC5_LNType_CALH_Application" desc="Alarm handling">
						<Private type="Siemens-MasterId">73279d26-af95-45d0-8345-6ed9dcdc1435</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarm" />
						<DOI name="GrWrn" desc="Group warning" />
						<DOI name="GrInd" desc="Group indication" />
					</LN>
					<LN prefix="" lnClass="LTIM" inst="0" lnType="SIPROTEC5_LNType_LTIM_Application" desc="Time managem.">
						<Private type="Siemens-MasterId">52b5a718-75aa-4ea2-a5bd-ab86c269d1cc</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="TmDT" desc="Daylight saving time" />
						<DOI name="TmOfsTmm" desc="Time zone offset to UTC">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>840</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>15</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmUseDT" desc="Switch daylight sav. time">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI name="TmChgDT" desc="Start of daylight sav. time">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>March</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>2</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmChgST" desc="End of daylight sav. time">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>October</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>3</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LTMS" inst="0" lnType="SIPROTEC5_LNType_LTMS_Application" desc="Time/Samp.syn.">
						<Private type="Siemens-MasterId">f8215fec-2323-4baf-a358-d3b9800ecdf5</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc" desc="Current time source" />
						<DOI name="TmSrcTyp" desc="Type of clock source" />
						<DOI name="TmChSt1" desc="Status time source 1" />
						<DOI name="TmChSt2" desc="Status time source 2" />
					</LN>
					<LN prefix="" lnClass="LTRK" inst="0" lnType="SIPROTEC5_LNType_LTRK_Application" desc="Service track.">
						<Private type="Siemens-MasterId">efd70711-6d2a-46b7-9f86-876c240285ff</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrk" desc="Common Tracking" />
						<DOI name="SgcbTrk" desc="Settings grps. access" />
						<DOI name="UrcbTrk" desc="UrcbTrk" />
						<DOI name="BrcbTrk" desc="BrcbTrk" />
						<DOI name="SpcTrk" desc="SPC control tracking" />
						<DOI name="DpcTrk" desc="DPC control tracking" />
						<DOI name="IncTrk" desc="INC control tracking" />
						<DOI name="EncTrk1" desc="ENC1 control tracking" />
						<DOI name="EncTrk2" desc="ENC2 control tracking" />
						<DOI name="EncTrk3" desc="ENC3 control tracking" />
						<DOI name="EncTrk4" desc="ENC4 control tracking" />
						<DOI name="ApcFTrk" desc="APC control tracking">
							<SDI name="ctlVal">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI name="BscTrk" desc="BSC control tracking" />
						<DOI name="IscTrk" desc="ISC control tracking" />
						<DOI name="BacTrk" desc="BAC control tracking" />
					</LN>
					<LN prefix="RSBO" lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetBO" desc="Res. bin. out.">
						<Private type="Siemens-MasterId">88c9028b-b26c-44f7-99df-1827a7245912</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetBO" desc="LED not in FG">
						<Private type="Siemens-MasterId">54376f88-54ef-4ee1-b9ea-8fcc1028719d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Binary IO" inst="BinIO">
					<Private type="Siemens-MasterId">3a27f3e3-b59b-479e-ad29-2878790be0b5</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="BinIO/LLN0/LLN0">
						<Private type="Siemens-MasterId">caa53b3a-f36e-4666-9c24-6248eb53b184</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="Binary IO_BI" inst="BinIO_BinaryInputs">
					<Private type="Siemens-MasterId">0198892b-c0ac-49c1-b480-55da53b39bee</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="BinIO_BinaryInputs/LLN0/LLN0">
						<Private type="Siemens-MasterId">5d0add69-5f7b-42cb-8711-ecb75a3db956</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@BinIO</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="Binary IO_BO" inst="BinIO_BinaryOutputs">
					<Private type="Siemens-MasterId">64c8623f-6341-458a-91bf-c8f4ff605cd6</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="BinIO_BinaryOutputs/LLN0/LLN0">
						<Private type="Siemens-MasterId">37ae85b2-6acf-4d31-9436-795a4e98a70f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@BinIO</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="400kV Q0" inst="CB1">
					<Private type="Siemens-MasterId">47d9728e-1b02-4fcb-a55f-3c2571387ca7</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB1/LLN0/LLN0">
						<Private type="Siemens-MasterId">a0380765-7b47-4fb9-9e98-919ba06cee4a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General">
						<Private type="Siemens-MasterId">bf588de1-6049-4087-98dd-848538e546b0</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic">
						<Private type="Siemens-MasterId">5cdb5184-67b3-4ef2-b057-b0c53511fc79</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="Trip indication" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="" lnClass="XCBR" inst="1" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" desc="Circuit break.">
						<Private type="Siemens-MasterId">b9a6cec8-5ec2-4288-ba28-d5f079df1f4c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="EEName" desc="External name plate" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>150</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_ManualClose" desc="Manual close">
						<Private type="Siemens-MasterId">b157b0a8-bab2-4932-9e84-da5baf50dc03</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block manual close" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group">
						<Private type="Siemens-MasterId">d82653d4-afdc-4bd8-9308-77422f3e169b</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TSCB_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" desc="HSBT interface">
						<Private type="Siemens-MasterId">00b9888b-6d3c-4797-afaa-bb5aba8c72b2</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
						<Private type="Siemens-MasterId">1dbec7d9-21e9-44e2-8d4e-13884d370b0d</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
						<Private type="Siemens-MasterId">ccfb0dac-fe92-4bc1-b244-591e3da1d98a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="CB test">
						<Private type="Siemens-MasterId">eff09107-4b88-4256-802c-41fd1627dea9</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="RBRF" inst="1" lnType="SIPROTEC5_LNType_RBRF_Adv_3pol" desc="50BF Ad.CBF 1">
						<Private type="Siemens-MasterId">facfa61c-475c-4972-a447-01c05beb287d</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="OpEx" desc="Trip T2" />
						<DOI name="OpIn" desc="Retrip T1" />
						<DOI name="Blk" desc="&gt;Block function" />
					</LN>
				</LDevice>
				<LDevice desc="400kV Q0_FdOMV" inst="CB1_Fundamental">
					<Private type="Siemens-MasterId">98966537-55e9-4f09-aa52-ae7c0b77f3f5</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB1_Fundamental/LLN0/LLN0">
						<Private type="Siemens-MasterId">c6618a9b-efa9-4754-a151-8c21e9327039</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@CB1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">c44fedd6-c996-47d3-bbd1-215bdce43ac5</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="110kV Q0" inst="CB2">
					<Private type="Siemens-MasterId">ea972356-1331-425c-a30b-f028b76b7fea</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB2/LLN0/LLN0">
						<Private type="Siemens-MasterId">2ac13d2f-c6f5-4c41-a2f8-361ee1c00c20</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General">
						<Private type="Siemens-MasterId">09149569-b9ee-49a2-adf0-5aef52b013e7</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic">
						<Private type="Siemens-MasterId">3865608a-38d6-4d6b-9635-a6038afdf5a1</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="Trip indication" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="" lnClass="XCBR" inst="1" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" desc="Circuit break.">
						<Private type="Siemens-MasterId">70d7faf7-2698-411d-ba3f-1456bf2dc1f3</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="EEName" desc="External name plate" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_ManualClose" desc="Manual close">
						<Private type="Siemens-MasterId">2860f55c-bd7f-490c-817a-b4f7a1f259e9</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block manual close" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group">
						<Private type="Siemens-MasterId">ed8c0c3b-a50b-47d5-8ff5-084a02b3fa3e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TSCB_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" desc="HSBT interface">
						<Private type="Siemens-MasterId">c752d732-6b28-4f5c-88fa-b18abd47b316</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
						<Private type="Siemens-MasterId">dc07bb7c-0ec6-40ab-87e8-d221081ced1d</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
						<Private type="Siemens-MasterId">bb238b15-3b4b-426b-926d-c6e417223fc2</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="CB test">
						<Private type="Siemens-MasterId">de126494-1892-4f31-b72c-35f3a2f1055a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="RBRF" inst="1" lnType="SIPROTEC5_LNType_RBRF_Adv_3pol" desc="50BF Ad.CBF 1">
						<Private type="Siemens-MasterId">e91cc026-c8d0-4005-93d3-151c074a831e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="OpEx" desc="Trip T2" />
						<DOI name="OpIn" desc="Retrip T1" />
						<DOI name="Blk" desc="&gt;Block function" />
					</LN>
				</LDevice>
				<LDevice desc="110kV Q0_FdOMV" inst="CB2_Fundamental">
					<Private type="Siemens-MasterId">77817002-1e0e-4dcc-9845-4ca90621c69b</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB2_Fundamental/LLN0/LLN0">
						<Private type="Siemens-MasterId">a2c994c6-a6c4-45df-8bac-445f56eb22c2</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@CB2</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">cf98279e-e1b0-4cf6-8f64-76a69e4b713e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="J:Onboard Ethernet" inst="Mod1">
					<Private type="Siemens-MasterId">87a40732-99d2-4bc5-95c3-a1613d027d70</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod1/LLN0/LLN0">
						<Private type="Siemens-MasterId">0aabc637-184c-4eac-8a30-d9ad1dc05026</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="J:Onboard Ethernet_Chan.1" inst="Mod1_Channel1">
					<Private type="Siemens-MasterId">a5951db9-9b9a-4b27-b152-c0ad5b079bf7</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod1_Channel1/LLN0/LLN0">
						<Private type="Siemens-MasterId">ceb7a637-ab17-42f0-9aff-a24ec90792ac</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Mod1</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="F:ETH-BD-2FO" inst="Mod2">
					<Private type="Siemens-MasterId">0d02031e-cfc9-46e5-b034-7a8392741074</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod2/LLN0/LLN0">
						<Private type="Siemens-MasterId">02caee0a-68d4-4895-8c42-f9b6c20bbbed</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="F:ETH-BD-2FO_Chan.1" inst="Mod2_Channel1">
					<Private type="Siemens-MasterId">ff1a52fe-5038-4223-a3f9-35529e87e0fa</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod2_Channel1/LLN0/LLN0">
						<Private type="Siemens-MasterId">53838ba9-ea54-44ae-8df0-bfb4ed8faa8a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Mod2</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="Line_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_LineMode" desc="Line Mode">
						<Private type="Siemens-MasterId">2a05ccce-02ed-417c-b54a-e098e39ba77f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
						<DOI name="RedChLiv" desc="Redund. Channel Live" />
					</LN>
				</LDevice>
				<LDevice desc="E:ETH-BA-2EL" inst="Mod3">
					<Private type="Siemens-MasterId">6cb3b5cd-5d32-4f17-b748-fa81b40646fc</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod3/LLN0/LLN0">
						<Private type="Siemens-MasterId">770cacde-3926-44df-a82c-ba761c6803e1</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="E:ETH-BA-2EL_Chan.1" inst="Mod3_Channel1">
					<Private type="Siemens-MasterId">fd1aff6c-c373-49a5-bc24-24476b1ed85f</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod3_Channel1/LLN0/LLN0">
						<Private type="Siemens-MasterId">a02ecef2-a97e-4c4a-9f24-1d01076217e6</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Mod3</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="Line_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_LineMode" desc="Line Mode">
						<Private type="Siemens-MasterId">1b728204-a37c-4867-aafe-c0986a220d77</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
						<DOI name="RedChLiv" desc="Redund. Channel Live" />
					</LN>
					<LN prefix="IEC81_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1">
						<Private type="Siemens-MasterId">30d935d4-0030-42fb-8f5b-8a9510ac890f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-12-03 05:59:38</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="SNTP" prefix="SNTP_">
						<Private type="Siemens-MasterId">397f8fda-8f0c-4802-b7b9-3d3c23043e72</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-06-10 08:03:19</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
				</LDevice>
				<LDevice desc="PTD1" inst="PTD1">
					<Private type="Siemens-MasterId">9f2fdb81-ad75-4268-a2c4-71a28bc48692</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTD1/LLN0/LLN0">
						<Private type="Siemens-MasterId">04743ea5-6c0a-4bde-a02b-05963b4b6407</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_GABC_Without_DirRouting_Op_1_3pol" desc="Group indicat.">
						<Private type="Siemens-MasterId">76468dbb-e667-4f59-ad12-44aa3a2e65de</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group">
						<Private type="Siemens-MasterId">c23faf65-1e74-405e-aa0d-c354835dec24</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="400kV Side" inst="PTS1">
					<Private type="Siemens-MasterId">73eb306d-83c4-477e-9500-622677d26cf4</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTS1/LLN0/LLN0">
						<Private type="Siemens-MasterId">e7cb768d-5cb6-440c-93a4-80d0759812ec</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="STR_" lnClass="YPTR" inst="1" lnType="SIPROTEC5_LNType_YPTR_FB0_FGTransformerSide" desc="General">
						<Private type="Siemens-MasterId">874aabed-fed3-4b8a-93ba-1c778b8f9379</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_GABCN_Without_DirRouting_Op_1_3pol" desc="Group indicat.">
						<Private type="Siemens-MasterId">40871d64-71a3-417e-af90-ed8bb1116b65</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group">
						<Private type="Siemens-MasterId">aa8a9c5a-b488-496c-a647-d4685f41e50c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="400kV Side_51-B 1" inst="PTS1_5051OC3phase1">
					<Private type="Siemens-MasterId">6a8a373b-c7bb-4f76-822f-474e53e3a970</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTS1_5051OC3phase1/LLN0/LLN0">
						<Private type="Siemens-MasterId">473c02cb-e18b-490f-8830-e85fb0c6c271</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PTS1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" desc="Group indicat.">
						<Private type="Siemens-MasterId">fef3c070-62d1-4cd0-aab1-7dc1e1ef6d70</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="ID_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" desc="Definite-T 1">
						<Private type="Siemens-MasterId">2ebffdc3-9f2d-4f90-8b1b-811fb9e56b6c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" desc="Inverse-T 1" prefix="II_">
						<Private type="Siemens-MasterId">78debeb6-5e1a-4f72-9829-0908180be48a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-06-02 03:31:27</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
				</LDevice>
				<LDevice desc="400kV Side_FdSym" inst="PTS1_FundSymComp">
					<Private type="Siemens-MasterId">4a27d211-71d8-4831-bf7d-ab89e0a10fb6</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTS1_FundSymComp/LLN0/LLN0">
						<Private type="Siemens-MasterId">7d4a2f85-e6b8-4cfd-9e09-e0136beccf89</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PTS1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">d77e845c-441d-4182-8178-9a159ff5e83d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">e384dd85-97d8-4d6f-a751-2fee8de10a0c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="XPRE_" lnClass="MSQI" inst="1" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co.">
						<Private type="Siemens-MasterId">59117bee-3d3a-4830-9a7d-daf225e1e033</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA" desc="Iseq">
							<SDI name="c1" desc="Iseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Iseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Iseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SeqV" desc="Vseq">
							<SDI name="c1" desc="Vseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Vseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Vseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="400kV Side_OMV" inst="PTS1_OperationalValues">
					<Private type="Siemens-MasterId">1294de17-b1bc-4009-9a1d-903e3afb39bd</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTS1_OperationalValues/LLN0/LLN0">
						<Private type="Siemens-MasterId">0b95eda2-01de-40a4-a41a-70019ad6351e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PTS1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">5337c9c5-3c01-4f67-9445-ee03a2d58a6a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="RPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">812fcebf-ca47-4e68-8158-2562418259aa</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power">
						<Private type="Siemens-MasterId">b10e3ce9-2558-4de6-a0f5-1cd4c310cd45</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="P tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="S tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="cos φ">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="f">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="P">
							<SDI name="phsA" desc="P:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="P:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="P:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VAr" desc="Q">
							<SDI name="phsA" desc="Q:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Q:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Q:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VA" desc="S">
							<SDI name="phsA" desc="S:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="S:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="S:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="400kV Side_ProMon" inst="PTS1_ProcessMonitor">
					<Private type="Siemens-MasterId">5fa17b14-11ee-4682-92d8-e1065eca3ab8</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTS1_ProcessMonitor/LLN0/LLN0">
						<Private type="Siemens-MasterId">de9e6718-e2fb-44d0-a9db-9505c0637708</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PTS1</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="110kV Side" inst="PTS2">
					<Private type="Siemens-MasterId">85e17c4f-b153-41c4-9a72-450c315a34e4</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTS2/LLN0/LLN0">
						<Private type="Siemens-MasterId">7a31724a-7c47-49e3-bba0-6bffd9d2399d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="STR_" lnClass="YPTR" inst="1" lnType="SIPROTEC5_LNType_YPTR_FB0_FGTransformerSide" desc="General">
						<Private type="Siemens-MasterId">ec69c2f3-df03-4fe3-8896-6048e4f9f1ed</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_GABCN_Without_DirRouting_Op_1_3pol" desc="Group indicat.">
						<Private type="Siemens-MasterId">5f042352-de19-4929-8cdf-316e09894f98</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group">
						<Private type="Siemens-MasterId">73cb7919-564f-4450-9ab1-a0442fa26d2d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="110kV Side_FdSym" inst="PTS2_FundSymComp">
					<Private type="Siemens-MasterId">bef6d4c4-bfb2-4774-b2c0-853c0ae33513</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTS2_FundSymComp/LLN0/LLN0">
						<Private type="Siemens-MasterId">15289e7a-68e9-42c8-a933-b09aa082be33</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PTS2</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">768bb033-fd4e-4a61-8301-7414811213a0</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">ca149b4b-950c-47ae-99c6-68c39981dde8</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="XPRE_" lnClass="MSQI" inst="1" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co.">
						<Private type="Siemens-MasterId">808eccbe-8eca-4895-946e-3fe7cf9fb177</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA" desc="Iseq">
							<SDI name="c1" desc="Iseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Iseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Iseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SeqV" desc="Vseq">
							<SDI name="c1" desc="Vseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Vseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Vseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="110kV Side_OMV" inst="PTS2_OperationalValues">
					<Private type="Siemens-MasterId">6cf399b7-32c5-492e-a5df-77c7d6e4b264</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTS2_OperationalValues/LLN0/LLN0">
						<Private type="Siemens-MasterId">e6572044-8608-41a9-bca8-bbb3c6ac96b5</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PTS2</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">98c5c34f-7c5e-4ab6-842c-398f75f16d1e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="RPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">f4047807-f2d0-4b72-956b-4d30a2370c92</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power">
						<Private type="Siemens-MasterId">2e4e6352-2fb4-4116-9fce-fb241d234fd7</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="P tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="S tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="cos φ">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="f">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="P">
							<SDI name="phsA" desc="P:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="P:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="P:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VAr" desc="Q">
							<SDI name="phsA" desc="Q:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Q:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Q:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VA" desc="S">
							<SDI name="phsA" desc="S:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="S:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="S:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="110kV Side_ProMon" inst="PTS2_ProcessMonitor">
					<Private type="Siemens-MasterId">b86bb808-fa11-47e6-8cd4-d6dc431298c4</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTS2_ProcessMonitor/LLN0/LLN0">
						<Private type="Siemens-MasterId">bea8ec8c-44ac-4a03-9c4f-f43cd6f72a1a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PTS2</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="PowS" inst="PowS">
					<Private type="Siemens-MasterId">413a7af4-9d26-4fbf-9bdc-29c59162c1c0</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS/LLN0/LLN0">
						<Private type="Siemens-MasterId">7851e642-e3ad-4ff2-8247-1beb180dfa32</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General">
						<Private type="Siemens-MasterId">95a63128-f94c-447c-8e94-7eaacb1988fe</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FrGr_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="FrqTrackGrp">
						<Private type="Siemens-MasterId">5c0886d6-b0a0-43f8-8318-df78d2e2baa3</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_MP I-3ph 400kV" inst="PowS_MeasPointI3ph1">
					<Private type="Siemens-MasterId">5386918f-0cad-4e8e-b98f-830d081b190b</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph1/LLN0/LLN0">
						<Private type="Siemens-MasterId">95da1df5-645c-47b4-8e7e-de9fc94d6fa1</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="CT 3-phase">
						<Private type="Siemens-MasterId">90072008-3090-4251-bc7c-b4a7f5d9885c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I01A" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">8e8caabd-2e8b-4ca0-909a-65eee31df3f4</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I01B" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
						<Private type="Siemens-MasterId">bb67ad0d-87f1-4662-a11e-e6d2f714819a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I01C" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
						<Private type="Siemens-MasterId">4c08f565-0541-4f56-a771-7a913b7fc738</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I01N" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
						<Private type="Siemens-MasterId">a076d566-6a24-40d4-a7a3-63974d8c2ecd</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_MP I-3ph 110kV" inst="PowS_MeasPointI3ph2">
					<Private type="Siemens-MasterId">039ee873-3cc6-459e-b872-48ab13dffdc8</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph2/LLN0/LLN0">
						<Private type="Siemens-MasterId">2664e0d4-5790-4343-a9be-45212aecf2fe</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="CT 3-phase">
						<Private type="Siemens-MasterId">f15a44d5-da40-4806-a454-b83115839584</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I02A" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">e21a451b-d8df-4077-861e-4ac5d51e89c9</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>7500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>7500</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I02B" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
						<Private type="Siemens-MasterId">9bc0f367-a105-4cca-8851-9210cf114219</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>7500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>7500</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I02C" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
						<Private type="Siemens-MasterId">dfbb7105-1b74-4cab-97cd-8f84dcd62bbc</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>7500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>7500</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I02N" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
						<Private type="Siemens-MasterId">f8284e7d-d220-479b-8e7c-a19785a139a2</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>7500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>7500</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Rec" inst="Rec">
					<Private type="Siemens-MasterId">28420616-981e-4107-9e3b-50a2b0b4020d</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec/LLN0/LLN0">
						<Private type="Siemens-MasterId">eabc41d4-b77c-4c42-96d4-ba44d1973465</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RCDG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General">
						<Private type="Siemens-MasterId">d983544d-c4db-49b5-9185-16e645474e23</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GFLG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="Grnd.-flt log">
						<Private type="Siemens-MasterId">87123ac1-9591-4ecb-a7f2-776ecf7a4518</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Rec_FltRec" inst="Rec_FaultRecorder">
					<Private type="Siemens-MasterId">6a36bf77-e578-4885-aeca-89a8999a5de0</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec_FaultRecorder/LLN0/LLN0">
						<Private type="Siemens-MasterId">5520a8d2-c3e0-4743-a625-c4336e57fb39</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Rec</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RCDR_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General">
						<Private type="Siemens-MasterId">6d3ea3c7-e1c5-453e-a690-2501aeb791d3</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DEF_" lnClass="RDRE" inst="1" lnType="SIPROTEC5_LNType_RDRE_DEF" desc="Control">
						<Private type="Siemens-MasterId">1b6e2aa2-3723-4ef3-adda-c700857bb348</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2025-11-27 06:57:54</Val>
							</DAI>
						</DOI>
						<DOI name="RcdTrg" desc="Start record" />
						<DOI name="MemRs" desc="Reset memory">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="MemClr" desc="Clear memory">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade" desc="Record made" />
						<DOI name="FltNum" desc="Fault number" />
						<DOI name="RcdStr" desc="Recording started" />
					</LN>
				</LDevice>
				<LDevice desc="User" inst="UD1">
					<Private type="Siemens-MasterId">8a276c86-34f3-41c5-a518-186adf489f03</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="UD1/LLN0/LLN0">
						<Private type="Siemens-MasterId">b45882d1-cb1f-499c-af2f-340909eba682</Private>
						<DataSet name="DataSet">
							<Private type="Siemens-GUID">5979abf8743c4fa097560c8361508e8e</Private>
							<Private type="Siemens-SysConItem" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="FirstGoose" daName="stVal" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="FirstGoose" daName="q" fc="ST" />
						</DataSet>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-01-22 07:09:14</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
						<GSEControl datSet="DataSet" confRev="20001" appID="E01F87T/UD1/LLN0/Control_DataSet" name="Control_DataSet">
							<IEDName apRef="S1">SEL_751_1</IEDName>
						</GSEControl>
					</LN0>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General" prefix="">
						<Private type="Siemens-MasterId">1fa4b87f-f3f2-4355-a4bf-557cb347f1cf</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-01-22 07:09:14</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetBO" desc="Reset LED Group" prefix="RSLED">
						<Private type="Siemens-MasterId">51ffd553-0257-47b3-aa93-5d4c285dc712</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-01-22 07:09:14</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="USER" inst="1" lnType="SIPROTEC5_1000" desc="Binary Inputs" prefix="">
						<Private type="Siemens-MasterId">9c4dd55b-6598-40df-bf08-b8b5a9fe999a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-06-09 04:19:57</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS" desc="&gt;OC from SEL" />
						<DOI name="FirstGoose" desc="&gt;Signal 1" />
						<DOI name="RxInd011" desc="Goose From SEL">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS1" desc="GOOSE Error" />
						<Inputs>
							<ExtRef serviceType="GOOSE" desc="Goose From SEL" intAddr="RxInd011;/Ind/stVal" iedName="SEL_751_1" ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind01" daName="stVal" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="NewGOOSEMessage" />
							<ExtRef serviceType="GOOSE" desc="Goose From SEL" intAddr="RxInd011;/Ind/q" iedName="SEL_751_1" ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind01" daName="q" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="NewGOOSEMessage" />
							<ExtRef desc="Goose From SEL" intAddr="RxInd011;/Ind/t" serviceType="GOOSE" />
						</Inputs>
					</LN>
				</LDevice>
				<LDevice desc="Q1" inst="Dc1">
					<Private type="Siemens-MasterId">cc2ac426-837f-4fcf-af2f-fcd09ba93f5a</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Dc1/LLN0/LLN0">
						<Private type="Siemens-MasterId">ae7743f5-c800-4804-bee2-351cb37e145d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-22 07:51:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control" prefix="">
						<Private type="Siemens-MasterId">83464dbe-882f-4d0e-aac3-73b79a05284f</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-22 07:51:38</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking" prefix="">
						<Private type="Siemens-MasterId">709c83ae-d782-4c92-9072-ae190278841a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-22 07:51:38</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl" desc="Disconnector" prefix="">
						<Private type="Siemens-MasterId">b25ced4e-24eb-41b5-8e6b-544cf2843adb</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-22 07:51:38</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="EEName" desc="External name plate" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
				</LDevice>
				<LDevice desc="Q9" inst="Dc2">
					<Private type="Siemens-MasterId">b4183615-bb7b-4505-adaf-3e10c5f7e451</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Dc2/LLN0/LLN0">
						<Private type="Siemens-MasterId">8f5dca09-0eda-4047-8562-40c57acd526c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-22 07:51:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control" prefix="">
						<Private type="Siemens-MasterId">ada16a2f-b0d4-440e-8729-c7ab1548e384</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-22 07:51:38</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking" prefix="">
						<Private type="Siemens-MasterId">dcd0d88c-2500-471f-90d9-03cef0d026aa</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-22 07:51:38</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl" desc="Disconnector" prefix="">
						<Private type="Siemens-MasterId">691f9a2c-2c48-4f64-9654-7f8b5f296805</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-22 07:51:38</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="EEName" desc="External name plate" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
				</LDevice>
				<LDevice desc="Q8" inst="Dc3">
					<Private type="Siemens-MasterId">f3ab45c8-bd4b-454d-8cda-0a307afb2bfe</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Dc3/LLN0/LLN0">
						<Private type="Siemens-MasterId">94c16aac-452f-4f93-92a1-6dd8328abca1</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-22 07:51:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control" prefix="">
						<Private type="Siemens-MasterId">dd36d607-9e9d-4d2b-8da5-b42bbc2354e4</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-22 07:51:38</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking" prefix="">
						<Private type="Siemens-MasterId">ff6bf382-e31c-4705-b386-057dde982060</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-22 07:51:38</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl" desc="Disconnector" prefix="">
						<Private type="Siemens-MasterId">6d48f4ea-82de-47e7-b0a4-24bae6d2915d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-22 07:51:38</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="EEName" desc="External name plate" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
				</LDevice>
				<LDevice desc="PTD1_87T 1" inst="PTD1_87TrafoDiffProt1">
					<Private type="Siemens-MasterId">913adcba-8399-4c5d-842b-88f4205674f0</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTD1_87TrafoDiffProt1/LLN0/LLN0">
						<Private type="Siemens-MasterId">a2c6c5b0-2ba6-48d5-859e-dcdd4e5b708f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-26 03:42:15</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PTD1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General" prefix="S_">
						<Private type="Siemens-MasterId">f40569de-7510-4670-a1a2-61e28b30a415</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-26 03:42:15</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PDIF" inst="1" lnType="SIPROTEC5_LNType_TDIFF_Restrained" desc="I-DIFF" prefix="TR_">
						<Private type="Siemens-MasterId">930f6974-5e5e-4b16-86cd-eb07cf3955bd</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-26 03:42:15</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN lnClass="PDIF" inst="1" lnType="SIPROTEC5_LNType_TDIFF_Restrained" desc="I-DIFF fast" prefix="TRF_">
						<Private type="Siemens-MasterId">618a740e-4767-4ddd-9dfd-820de6cd208c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-26 03:42:15</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_GABC_Without_DirRouting_Op_1_3pol" desc="Group indicat." prefix="">
						<Private type="Siemens-MasterId">901aeb63-d023-419b-949e-ef40c3d138d1</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-26 03:42:15</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
				</LDevice>
				<LDevice desc="PowS_MP V-3ph 110kV" inst="PowS_MeasPointV3ph1">
					<Private type="Siemens-MasterId">6781908f-80f1-4440-b8b3-c9650495a262</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointV3ph1/LLN0/LLN0">
						<Private type="Siemens-MasterId">8b8b11da-c2dd-489c-9903-817d3265d50e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-25 05:54:26</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" desc="VT 3-phase" prefix="VT3P_">
						<Private type="Siemens-MasterId">7999f627-66ea-40a6-b060-e3eac64daf40</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-25 05:54:26</Val>
							</DAI>
						</DOI>
						<DOI name="VTConnect" desc="VT connection">
							<DAI name="setVal">
								<Val>3 ph-to-gnd volt. + VN</Val>
							</DAI>
						</DOI>
						<DOI name="InvertedPh" desc="Inverted phases">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSec" desc="Rated secondary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>230</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MuIndex" desc="Measuring-point ID">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Tracking" desc="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI name="InvPhABVol" desc="Phases AB inverted" />
						<DOI name="InvPhBCVol" desc="Phases BC inverted" />
						<DOI name="InvPhACVol" desc="Phases AC inverted" />
					</LN>
					<LN lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1" prefix="U01A">
						<Private type="Siemens-MasterId">65dbb4e8-ca58-41eb-9df2-1625d02d1ff2</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-25 05:54:26</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>230.940109</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.46410155</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 2" prefix="U01B">
						<Private type="Siemens-MasterId">aa32fcda-ac56-4c85-9d47-f74ebe54b194</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-25 05:54:26</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>230.940109</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.46410155</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 3" prefix="U01C">
						<Private type="Siemens-MasterId">7ecb9daf-8fc8-4468-b4e7-1acf620edd3d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-25 05:54:26</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>230.940109</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.46410155</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 4" prefix="U01N">
						<Private type="Siemens-MasterId">a1dc68bb-e611-4618-8463-1d55ff0133f0</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-25 05:54:26</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>230.940109</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2312.13867</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.46410155</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_VolBalSV" desc="Supv. balan. V" prefix="U_">
						<Private type="Siemens-MasterId">47c19fc7-8ae7-48b4-ada0-aa8e1635ced6</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-25 05:54:26</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
						<DOI name="Failure" desc="Failure" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="BalLimit" desc="Release threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>680</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BalFactor" desc="Threshold min/max">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.75</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.58</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" desc="Supv. ph.seq.V" prefix="U_">
						<Private type="Siemens-MasterId">fad2ae81-d6e5-4e29-b7e0-2cbe70e4b669</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-25 05:54:26</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="Failure" desc="Failure" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" desc="Supv. sum V" prefix="U_">
						<Private type="Siemens-MasterId">d860daa9-f090-41a8-83a0-35912ce26a49</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-25 05:54:26</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
						<DOI name="Failure" desc="Failure" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>680</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM_SMCB" desc="VT miniatureCB" prefix="VTCB_">
						<Private type="Siemens-MasterId">5ac45194-87e0-4bcb-bbf0-913333a991ba</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-25 05:54:26</Val>
							</DAI>
						</DOI>
						<DOI name="VTmcb" desc="&gt;Open" />
						<DOI name="ProtDlTmms" desc="Response time">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SSVS" inst="1" lnType="SIPROTEC5_LNType_FB_SVStatus" desc="SV Status" prefix="">
						<Private type="Siemens-MasterId">0daa5dff-242d-455f-b758-08ed9b5ccf53</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-05-25 05:54:26</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="110kV Side_81UB 1" inst="PTS2_81UnderfrequB1">
					<Private type="Siemens-MasterId">ae3900f5-e36d-4956-bbe1-aead29e7484f</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PTS2_81UnderfrequB1/LLN0/LLN0">
						<Private type="Siemens-MasterId">c89e9bc6-629b-40ab-a0db-544bd1e60a6d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-07-03 10:09:59</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PTS2</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General" prefix="PUFB_">
						<Private type="Siemens-MasterId">b87655a3-0ba5-4d94-b107-4bd4123c0982</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-07-03 10:09:59</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC" desc="Group indicat." prefix="">
						<Private type="Siemens-MasterId">4f63902e-bc3f-4350-89ce-ee4865af8304</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-07-03 10:09:59</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN lnClass="PTUF" inst="1" lnType="SIPROTEC5_LNType_PTUF" desc="Stage 1" prefix="B_">
						<Private type="Siemens-MasterId">26ee6bdb-d85e-441b-9e7e-0fb52e9216f8</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-07-03 10:09:59</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN lnClass="PTUF" inst="2" lnType="SIPROTEC5_LNType_PTUF" desc="Stage 2" prefix="B_">
						<Private type="Siemens-MasterId">742a2c6a-ab68-47ba-9d61-ec42426d9591</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-07-03 10:09:59</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN lnClass="PTUF" inst="3" lnType="SIPROTEC5_LNType_PTUF" desc="Stage 3" prefix="B_">
						<Private type="Siemens-MasterId">d256875a-3ad8-466f-8945-6eeb19842191</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2026-07-03 10:09:59</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED desc="SEL751 Feeder Protection Relay" name="SEL_751_1" type="SEL_751" manufacturer="SEL" configVersion="ICD-751-R203-V0-Z301006-D20220107" originalSclVersion="2007" originalSclRevision="B" owner="IEC station 1">
		<Private type="SEL_IedInfo">
			<esel:ModelNumber>SEL-751</esel:ModelNumber>
			<esel:ModelVersionMin>R301</esel:ModelVersionMin>
			<esel:ClassFileVersion>006</esel:ClassFileVersion>
			<esel:ClassFileDescription default="false">SEL751 Edition 2, R301 or higher</esel:ClassFileDescription>
			<esel:IcdFilePath>C:\ProgramData\SEL\AcSELerator\Architect\ICD\0751 006 R301.ICD</esel:IcdFilePath>
			<esel:CidSentTime>07/22/2026 17:41:28</esel:CidSentTime>
		</Private>
		<Private type="SEL_IedResources">
			<esel:InDigitals>
				<esel:InBits format="VB{0:D3}" min="1" max="128" />
			</esel:InDigitals>
			<esel:InAnalogs>
				<esel:InFloat format="RA{0:D3}" min="1" max="128" />
			</esel:InAnalogs>
			<esel:GooseRxFilter APPID="true" goCbRef="true" datSetRef="true" goId="true" confRev="true" ndsCom="true" test="true" />
			<esel:GooseTx minMaxTime="50" />
			<esel:GooseTx maxBoolData="128" />
			<esel:System mmsAuthenticationSupported="true" />
			<esel:System setFilesSupported="false" />
			<esel:System controllableModeSupported="false" />
		</Private>
		<Private type="SEL_IedComm">
			<esel:MMS inactivityTimeout="900" />
			<esel:FtpUsername>FTPUSER</esel:FtpUsername>
		</Private>
		<Private type="SEL_OriginatorAccess">
			<esel:Originator category="0" allowed="1" />
			<esel:Originator category="1" allowed="1" />
			<esel:Originator category="2" allowed="1" />
			<esel:Originator category="3" allowed="1" />
			<esel:Originator category="4" allowed="1" />
			<esel:Originator category="5" allowed="1" />
			<esel:Originator category="6" allowed="1" />
			<esel:Originator category="7" allowed="1" />
			<esel:Originator category="8" allowed="1" />
		</Private>
		<Private type="SEL_GooseSubscription">
			<!-- This section is overwritten by Architect and regenerated from information in the <Inputs> elements.
           Changes to this section will not be preserved.  Edits must be made to the <Inputs> elements directly. -->
			<esel:GooseSubscription iedName="E01F87T" ldInst="UD1" cbName="Control_DataSet" datSet="DataSet" appId="E01F87T/UD1/LLN0/Control_DataSet" goCbRef="E01F87TUD1/LLN0$GO$Control_DataSet" pubRxStatus="" confRev="20001" mAddr="01-0C-CD-01-00-00" APPID="0001" VLAN-ID="003" VLAN-PRIORITY="4" datSetRef="E01F87TUD1/LLN0$DataSet">
				<esel:GooseRxEntry tdlString="(VB001$r0)Bool" />
				<esel:GooseRxEntry tdlString="(r0$o0x1807)BVstring13" />
			</esel:GooseSubscription>
		</Private>
		<Private type="SEL_Quality_Processing">
			<esel:QualityProcessing address="VB001" value="q=0x1807" />
		</Private>
		<Private type="Siemens-IED-Id">SEL_751_1</Private>
		<Private type="Siemens-ModifiedDate">07/23/2026 05:21:33</Private>
		<Private type="Siemens-ModificationCounter">8</Private>
		<Services nameLength="64">
			<DynAssociation max="7" />
			<SettingGroups />
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="22" maxAttributes="200" />
			<ReadWrite />
			<ConfReportControl max="14" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
			<GOOSE max="8" />
			<FileHandling ftp="true" />
			<ConfLNs />
			<ClientServices goose="true" maxGOOSE="64">
				<TimeSyncProt other="true" />
			</ClientServices>
			<RedProt prp="true" />
		</Services>
		<AccessPoint name="S1">
			<Server>
				<Authentication />
				<LDevice desc="Data Sets, and Control Blocks" inst="CFG">
					<Private type="IsNodeProcessed" />
					<LN0 lnClass="LLN0" inst="" lnType="LN0_Root">
						<DataSet name="NewDataset">
							<Private type="Siemens-GUID">bd507007ed5f4a84b279734eb40021eb</Private>
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind01" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="5" doName="Ind01" daName="q" fc="ST" />
						</DataSet>
						<DOI name="NamPlt">
							<DAI name="d">
								<Val>Config</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef iedName="E01F87T" ldInst="UD1" lnClass="USER" lnInst="1" doName="FirstGoose" daName="stVal" intAddr="VB001" serviceType="GOOSE" srcLDInst="UD1" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef intAddr="VB002" serviceType="GOOSE" />
							<ExtRef intAddr="VB003" serviceType="GOOSE" />
							<ExtRef intAddr="VB004" serviceType="GOOSE" />
							<ExtRef intAddr="VB005" serviceType="GOOSE" />
							<ExtRef intAddr="VB006" serviceType="GOOSE" />
							<ExtRef intAddr="VB007" serviceType="GOOSE" />
							<ExtRef intAddr="VB008" serviceType="GOOSE" />
							<ExtRef intAddr="VB009" serviceType="GOOSE" />
							<ExtRef intAddr="VB010" serviceType="GOOSE" />
							<ExtRef intAddr="VB011" serviceType="GOOSE" />
							<ExtRef intAddr="VB012" serviceType="GOOSE" />
							<ExtRef intAddr="VB013" serviceType="GOOSE" />
							<ExtRef intAddr="VB014" serviceType="GOOSE" />
							<ExtRef intAddr="VB015" serviceType="GOOSE" />
							<ExtRef intAddr="VB016" serviceType="GOOSE" />
							<ExtRef intAddr="VB017" serviceType="GOOSE" />
							<ExtRef intAddr="VB018" serviceType="GOOSE" />
							<ExtRef intAddr="VB019" serviceType="GOOSE" />
							<ExtRef intAddr="VB020" serviceType="GOOSE" />
							<ExtRef intAddr="VB021" serviceType="GOOSE" />
							<ExtRef intAddr="VB022" serviceType="GOOSE" />
							<ExtRef intAddr="VB023" serviceType="GOOSE" />
							<ExtRef intAddr="VB024" serviceType="GOOSE" />
							<ExtRef intAddr="VB025" serviceType="GOOSE" />
							<ExtRef intAddr="VB026" serviceType="GOOSE" />
							<ExtRef intAddr="VB027" serviceType="GOOSE" />
							<ExtRef intAddr="VB028" serviceType="GOOSE" />
							<ExtRef intAddr="VB029" serviceType="GOOSE" />
							<ExtRef intAddr="VB030" serviceType="GOOSE" />
							<ExtRef intAddr="VB031" serviceType="GOOSE" />
							<ExtRef intAddr="VB032" serviceType="GOOSE" />
							<ExtRef intAddr="VB033" serviceType="GOOSE" />
							<ExtRef intAddr="VB034" serviceType="GOOSE" />
							<ExtRef intAddr="VB035" serviceType="GOOSE" />
							<ExtRef intAddr="VB036" serviceType="GOOSE" />
							<ExtRef intAddr="VB037" serviceType="GOOSE" />
							<ExtRef intAddr="VB038" serviceType="GOOSE" />
							<ExtRef intAddr="VB039" serviceType="GOOSE" />
							<ExtRef intAddr="VB040" serviceType="GOOSE" />
							<ExtRef intAddr="VB041" serviceType="GOOSE" />
							<ExtRef intAddr="VB042" serviceType="GOOSE" />
							<ExtRef intAddr="VB043" serviceType="GOOSE" />
							<ExtRef intAddr="VB044" serviceType="GOOSE" />
							<ExtRef intAddr="VB045" serviceType="GOOSE" />
							<ExtRef intAddr="VB046" serviceType="GOOSE" />
							<ExtRef intAddr="VB047" serviceType="GOOSE" />
							<ExtRef intAddr="VB048" serviceType="GOOSE" />
							<ExtRef intAddr="VB049" serviceType="GOOSE" />
							<ExtRef intAddr="VB050" serviceType="GOOSE" />
							<ExtRef intAddr="VB051" serviceType="GOOSE" />
							<ExtRef intAddr="VB052" serviceType="GOOSE" />
							<ExtRef intAddr="VB053" serviceType="GOOSE" />
							<ExtRef intAddr="VB054" serviceType="GOOSE" />
							<ExtRef intAddr="VB055" serviceType="GOOSE" />
							<ExtRef intAddr="VB056" serviceType="GOOSE" />
							<ExtRef intAddr="VB057" serviceType="GOOSE" />
							<ExtRef intAddr="VB058" serviceType="GOOSE" />
							<ExtRef intAddr="VB059" serviceType="GOOSE" />
							<ExtRef intAddr="VB060" serviceType="GOOSE" />
							<ExtRef intAddr="VB061" serviceType="GOOSE" />
							<ExtRef intAddr="VB062" serviceType="GOOSE" />
							<ExtRef intAddr="VB063" serviceType="GOOSE" />
							<ExtRef intAddr="VB064" serviceType="GOOSE" />
							<ExtRef intAddr="VB065" serviceType="GOOSE" />
							<ExtRef intAddr="VB066" serviceType="GOOSE" />
							<ExtRef intAddr="VB067" serviceType="GOOSE" />
							<ExtRef intAddr="VB068" serviceType="GOOSE" />
							<ExtRef intAddr="VB069" serviceType="GOOSE" />
							<ExtRef intAddr="VB070" serviceType="GOOSE" />
							<ExtRef intAddr="VB071" serviceType="GOOSE" />
							<ExtRef intAddr="VB072" serviceType="GOOSE" />
							<ExtRef intAddr="VB073" serviceType="GOOSE" />
							<ExtRef intAddr="VB074" serviceType="GOOSE" />
							<ExtRef intAddr="VB075" serviceType="GOOSE" />
							<ExtRef intAddr="VB076" serviceType="GOOSE" />
							<ExtRef intAddr="VB077" serviceType="GOOSE" />
							<ExtRef intAddr="VB078" serviceType="GOOSE" />
							<ExtRef intAddr="VB079" serviceType="GOOSE" />
							<ExtRef intAddr="VB080" serviceType="GOOSE" />
							<ExtRef intAddr="VB081" serviceType="GOOSE" />
							<ExtRef intAddr="VB082" serviceType="GOOSE" />
							<ExtRef intAddr="VB083" serviceType="GOOSE" />
							<ExtRef intAddr="VB084" serviceType="GOOSE" />
							<ExtRef intAddr="VB085" serviceType="GOOSE" />
							<ExtRef intAddr="VB086" serviceType="GOOSE" />
							<ExtRef intAddr="VB087" serviceType="GOOSE" />
							<ExtRef intAddr="VB088" serviceType="GOOSE" />
							<ExtRef intAddr="VB089" serviceType="GOOSE" />
							<ExtRef intAddr="VB090" serviceType="GOOSE" />
							<ExtRef intAddr="VB091" serviceType="GOOSE" />
							<ExtRef intAddr="VB092" serviceType="GOOSE" />
							<ExtRef intAddr="VB093" serviceType="GOOSE" />
							<ExtRef intAddr="VB094" serviceType="GOOSE" />
							<ExtRef intAddr="VB095" serviceType="GOOSE" />
							<ExtRef intAddr="VB096" serviceType="GOOSE" />
							<ExtRef intAddr="VB097" serviceType="GOOSE" />
							<ExtRef intAddr="VB098" serviceType="GOOSE" />
							<ExtRef intAddr="VB099" serviceType="GOOSE" />
							<ExtRef intAddr="VB100" serviceType="GOOSE" />
							<ExtRef intAddr="VB101" serviceType="GOOSE" />
							<ExtRef intAddr="VB102" serviceType="GOOSE" />
							<ExtRef intAddr="VB103" serviceType="GOOSE" />
							<ExtRef intAddr="VB104" serviceType="GOOSE" />
							<ExtRef intAddr="VB105" serviceType="GOOSE" />
							<ExtRef intAddr="VB106" serviceType="GOOSE" />
							<ExtRef intAddr="VB107" serviceType="GOOSE" />
							<ExtRef intAddr="VB108" serviceType="GOOSE" />
							<ExtRef intAddr="VB109" serviceType="GOOSE" />
							<ExtRef intAddr="VB110" serviceType="GOOSE" />
							<ExtRef intAddr="VB111" serviceType="GOOSE" />
							<ExtRef intAddr="VB112" serviceType="GOOSE" />
							<ExtRef intAddr="VB113" serviceType="GOOSE" />
							<ExtRef intAddr="VB114" serviceType="GOOSE" />
							<ExtRef intAddr="VB115" serviceType="GOOSE" />
							<ExtRef intAddr="VB116" serviceType="GOOSE" />
							<ExtRef intAddr="VB117" serviceType="GOOSE" />
							<ExtRef intAddr="VB118" serviceType="GOOSE" />
							<ExtRef intAddr="VB119" serviceType="GOOSE" />
							<ExtRef intAddr="VB120" serviceType="GOOSE" />
							<ExtRef intAddr="VB121" serviceType="GOOSE" />
							<ExtRef intAddr="VB122" serviceType="GOOSE" />
							<ExtRef intAddr="VB123" serviceType="GOOSE" />
							<ExtRef intAddr="VB124" serviceType="GOOSE" />
							<ExtRef intAddr="VB125" serviceType="GOOSE" />
							<ExtRef intAddr="VB126" serviceType="GOOSE" />
							<ExtRef intAddr="VB127" serviceType="GOOSE" />
							<ExtRef intAddr="VB128" serviceType="GOOSE" />
							<ExtRef intAddr="RA001" serviceType="GOOSE" />
							<ExtRef intAddr="RA002" serviceType="GOOSE" />
							<ExtRef intAddr="RA003" serviceType="GOOSE" />
							<ExtRef intAddr="RA004" serviceType="GOOSE" />
							<ExtRef intAddr="RA005" serviceType="GOOSE" />
							<ExtRef intAddr="RA006" serviceType="GOOSE" />
							<ExtRef intAddr="RA007" serviceType="GOOSE" />
							<ExtRef intAddr="RA008" serviceType="GOOSE" />
							<ExtRef intAddr="RA009" serviceType="GOOSE" />
							<ExtRef intAddr="RA010" serviceType="GOOSE" />
							<ExtRef intAddr="RA011" serviceType="GOOSE" />
							<ExtRef intAddr="RA012" serviceType="GOOSE" />
							<ExtRef intAddr="RA013" serviceType="GOOSE" />
							<ExtRef intAddr="RA014" serviceType="GOOSE" />
							<ExtRef intAddr="RA015" serviceType="GOOSE" />
							<ExtRef intAddr="RA016" serviceType="GOOSE" />
							<ExtRef intAddr="RA017" serviceType="GOOSE" />
							<ExtRef intAddr="RA018" serviceType="GOOSE" />
							<ExtRef intAddr="RA019" serviceType="GOOSE" />
							<ExtRef intAddr="RA020" serviceType="GOOSE" />
							<ExtRef intAddr="RA021" serviceType="GOOSE" />
							<ExtRef intAddr="RA022" serviceType="GOOSE" />
							<ExtRef intAddr="RA023" serviceType="GOOSE" />
							<ExtRef intAddr="RA024" serviceType="GOOSE" />
							<ExtRef intAddr="RA025" serviceType="GOOSE" />
							<ExtRef intAddr="RA026" serviceType="GOOSE" />
							<ExtRef intAddr="RA027" serviceType="GOOSE" />
							<ExtRef intAddr="RA028" serviceType="GOOSE" />
							<ExtRef intAddr="RA029" serviceType="GOOSE" />
							<ExtRef intAddr="RA030" serviceType="GOOSE" />
							<ExtRef intAddr="RA031" serviceType="GOOSE" />
							<ExtRef intAddr="RA032" serviceType="GOOSE" />
							<ExtRef intAddr="RA033" serviceType="GOOSE" />
							<ExtRef intAddr="RA034" serviceType="GOOSE" />
							<ExtRef intAddr="RA035" serviceType="GOOSE" />
							<ExtRef intAddr="RA036" serviceType="GOOSE" />
							<ExtRef intAddr="RA037" serviceType="GOOSE" />
							<ExtRef intAddr="RA038" serviceType="GOOSE" />
							<ExtRef intAddr="RA039" serviceType="GOOSE" />
							<ExtRef intAddr="RA040" serviceType="GOOSE" />
							<ExtRef intAddr="RA041" serviceType="GOOSE" />
							<ExtRef intAddr="RA042" serviceType="GOOSE" />
							<ExtRef intAddr="RA043" serviceType="GOOSE" />
							<ExtRef intAddr="RA044" serviceType="GOOSE" />
							<ExtRef intAddr="RA045" serviceType="GOOSE" />
							<ExtRef intAddr="RA046" serviceType="GOOSE" />
							<ExtRef intAddr="RA047" serviceType="GOOSE" />
							<ExtRef intAddr="RA048" serviceType="GOOSE" />
							<ExtRef intAddr="RA049" serviceType="GOOSE" />
							<ExtRef intAddr="RA050" serviceType="GOOSE" />
							<ExtRef intAddr="RA051" serviceType="GOOSE" />
							<ExtRef intAddr="RA052" serviceType="GOOSE" />
							<ExtRef intAddr="RA053" serviceType="GOOSE" />
							<ExtRef intAddr="RA054" serviceType="GOOSE" />
							<ExtRef intAddr="RA055" serviceType="GOOSE" />
							<ExtRef intAddr="RA056" serviceType="GOOSE" />
							<ExtRef intAddr="RA057" serviceType="GOOSE" />
							<ExtRef intAddr="RA058" serviceType="GOOSE" />
							<ExtRef intAddr="RA059" serviceType="GOOSE" />
							<ExtRef intAddr="RA060" serviceType="GOOSE" />
							<ExtRef intAddr="RA061" serviceType="GOOSE" />
							<ExtRef intAddr="RA062" serviceType="GOOSE" />
							<ExtRef intAddr="RA063" serviceType="GOOSE" />
							<ExtRef intAddr="RA064" serviceType="GOOSE" />
							<ExtRef intAddr="RA065" serviceType="GOOSE" />
							<ExtRef intAddr="RA066" serviceType="GOOSE" />
							<ExtRef intAddr="RA067" serviceType="GOOSE" />
							<ExtRef intAddr="RA068" serviceType="GOOSE" />
							<ExtRef intAddr="RA069" serviceType="GOOSE" />
							<ExtRef intAddr="RA070" serviceType="GOOSE" />
							<ExtRef intAddr="RA071" serviceType="GOOSE" />
							<ExtRef intAddr="RA072" serviceType="GOOSE" />
							<ExtRef intAddr="RA073" serviceType="GOOSE" />
							<ExtRef intAddr="RA074" serviceType="GOOSE" />
							<ExtRef intAddr="RA075" serviceType="GOOSE" />
							<ExtRef intAddr="RA076" serviceType="GOOSE" />
							<ExtRef intAddr="RA077" serviceType="GOOSE" />
							<ExtRef intAddr="RA078" serviceType="GOOSE" />
							<ExtRef intAddr="RA079" serviceType="GOOSE" />
							<ExtRef intAddr="RA080" serviceType="GOOSE" />
							<ExtRef intAddr="RA081" serviceType="GOOSE" />
							<ExtRef intAddr="RA082" serviceType="GOOSE" />
							<ExtRef intAddr="RA083" serviceType="GOOSE" />
							<ExtRef intAddr="RA084" serviceType="GOOSE" />
							<ExtRef intAddr="RA085" serviceType="GOOSE" />
							<ExtRef intAddr="RA086" serviceType="GOOSE" />
							<ExtRef intAddr="RA087" serviceType="GOOSE" />
							<ExtRef intAddr="RA088" serviceType="GOOSE" />
							<ExtRef intAddr="RA089" serviceType="GOOSE" />
							<ExtRef intAddr="RA090" serviceType="GOOSE" />
							<ExtRef intAddr="RA091" serviceType="GOOSE" />
							<ExtRef intAddr="RA092" serviceType="GOOSE" />
							<ExtRef intAddr="RA093" serviceType="GOOSE" />
							<ExtRef intAddr="RA094" serviceType="GOOSE" />
							<ExtRef intAddr="RA095" serviceType="GOOSE" />
							<ExtRef intAddr="RA096" serviceType="GOOSE" />
							<ExtRef intAddr="RA097" serviceType="GOOSE" />
							<ExtRef intAddr="RA098" serviceType="GOOSE" />
							<ExtRef intAddr="RA099" serviceType="GOOSE" />
							<ExtRef intAddr="RA100" serviceType="GOOSE" />
							<ExtRef intAddr="RA101" serviceType="GOOSE" />
							<ExtRef intAddr="RA102" serviceType="GOOSE" />
							<ExtRef intAddr="RA103" serviceType="GOOSE" />
							<ExtRef intAddr="RA104" serviceType="GOOSE" />
							<ExtRef intAddr="RA105" serviceType="GOOSE" />
							<ExtRef intAddr="RA106" serviceType="GOOSE" />
							<ExtRef intAddr="RA107" serviceType="GOOSE" />
							<ExtRef intAddr="RA108" serviceType="GOOSE" />
							<ExtRef intAddr="RA109" serviceType="GOOSE" />
							<ExtRef intAddr="RA110" serviceType="GOOSE" />
							<ExtRef intAddr="RA111" serviceType="GOOSE" />
							<ExtRef intAddr="RA112" serviceType="GOOSE" />
							<ExtRef intAddr="RA113" serviceType="GOOSE" />
							<ExtRef intAddr="RA114" serviceType="GOOSE" />
							<ExtRef intAddr="RA115" serviceType="GOOSE" />
							<ExtRef intAddr="RA116" serviceType="GOOSE" />
							<ExtRef intAddr="RA117" serviceType="GOOSE" />
							<ExtRef intAddr="RA118" serviceType="GOOSE" />
							<ExtRef intAddr="RA119" serviceType="GOOSE" />
							<ExtRef intAddr="RA120" serviceType="GOOSE" />
							<ExtRef intAddr="RA121" serviceType="GOOSE" />
							<ExtRef intAddr="RA122" serviceType="GOOSE" />
							<ExtRef intAddr="RA123" serviceType="GOOSE" />
							<ExtRef intAddr="RA124" serviceType="GOOSE" />
							<ExtRef intAddr="RA125" serviceType="GOOSE" />
							<ExtRef intAddr="RA126" serviceType="GOOSE" />
							<ExtRef intAddr="RA127" serviceType="GOOSE" />
							<ExtRef intAddr="RA128" serviceType="GOOSE" />
						</Inputs>
						<GSEControl name="NewGOOSEMessage" datSet="NewDataset" confRev="1" appID="SEL_751_1">
							<Private type="SEL_GOOSETXAddress">
								<esel:Address>
									<esel:P type="MAC-Address">01-0C-CD-01-00-03</esel:P>
									<esel:P type="APPID">0001</esel:P>
									<esel:P type="VLAN-ID">003</esel:P>
									<esel:P type="VLAN-PRIORITY">4</esel:P>
								</esel:Address>
							</Private>
							<Private type="SEL_GOOSETXMinTime">
								<esel:MinTime>4</esel:MinTime>
							</Private>
							<Private type="SEL_GOOSETXMaxTime">
								<esel:MaxTime>1000</esel:MaxTime>
							</Private>
							<IEDName apRef="E">E01F87T</IEDName>
						</GSEControl>
						<SettingControl numOfSGs="4" esel:activeGroupLabel="GROUP" esel:numberOfSettingGroupsLabel="NUMGRP" />
					</LN0>
					<LN prefix="DevID" lnClass="LPHD" inst="1" lnType="LPHD2">
						<Private type="IsNodeProcessed" />
						<DOI name="Proxy">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="Sim">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:LPHDSIM" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:LPHDSIM" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Protection" inst="PRO">
					<Private type="IsNodeProcessed" />
					<LN0 lnClass="LLN0" inst="" lnType="LN0">
						<DOI name="NamPlt">
							<DAI name="d">
								<Val>Protection</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="PRO" lnClass="LPHD" inst="1" lnType="LPHD1">
						<Private type="IsNodeProcessed" />
						<DOI name="Proxy">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="P1T" lnClass="PIOC" inst="1" lnType="PIOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50P1P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50P1T" />
						</DOI>
					</LN>
					<LN prefix="P2T" lnClass="PIOC" inst="2" lnType="PIOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50P2P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50P2T" />
						</DOI>
					</LN>
					<LN prefix="P3T" lnClass="PIOC" inst="3" lnType="PIOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50P3P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50P3T" />
						</DOI>
					</LN>
					<LN prefix="P4T" lnClass="PIOC" inst="4" lnType="PIOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50P4P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50P4T" />
						</DOI>
					</LN>
					<LN prefix="N1T" lnClass="PIOC" inst="5" lnType="PIOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50N1P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50N1T" />
						</DOI>
					</LN>
					<LN prefix="N2T" lnClass="PIOC" inst="6" lnType="PIOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50N2P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50N2T" />
						</DOI>
					</LN>
					<LN prefix="N3T" lnClass="PIOC" inst="7" lnType="PIOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50N3P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50N3T" />
						</DOI>
					</LN>
					<LN prefix="N4T" lnClass="PIOC" inst="8" lnType="PIOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50N4P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50N4T" />
						</DOI>
					</LN>
					<LN prefix="G1T" lnClass="PIOC" inst="9" lnType="PIOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50G1P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50G1T" />
						</DOI>
					</LN>
					<LN prefix="G2T" lnClass="PIOC" inst="10" lnType="PIOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50G2P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50G2T" />
						</DOI>
					</LN>
					<LN prefix="G3T" lnClass="PIOC" inst="11" lnType="PIOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50G3P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50G3T" />
						</DOI>
					</LN>
					<LN prefix="G4T" lnClass="PIOC" inst="12" lnType="PIOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50G4P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50G4T" />
						</DOI>
					</LN>
					<LN prefix="Q1T" lnClass="PIOC" inst="13" lnType="PIOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50Q1P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50Q1T" />
						</DOI>
					</LN>
					<LN prefix="Q2T" lnClass="PIOC" inst="14" lnType="PIOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50Q2P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50Q2T" />
						</DOI>
					</LN>
					<LN prefix="Q3T" lnClass="PIOC" inst="15" lnType="PIOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50Q3P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50Q3T" />
						</DOI>
					</LN>
					<LN prefix="Q4T" lnClass="PIOC" inst="16" lnType="PIOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50Q4P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50Q4T" />
						</DOI>
					</LN>
					<LN prefix="PAF" lnClass="PIOC" inst="17" lnType="PIOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50PAF" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50PAF" />
						</DOI>
					</LN>
					<LN prefix="NAF" lnClass="PIOC" inst="18" lnType="PIOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50NAF" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50NAF" />
						</DOI>
					</LN>
					<LN prefix="QF" lnClass="PIOC" inst="19" lnType="PIOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50QF" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50QF" />
						</DOI>
					</LN>
					<LN prefix="QR" lnClass="PIOC" inst="20" lnType="PIOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50QR" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50QR" />
						</DOI>
					</LN>
					<LN prefix="GF" lnClass="PIOC" inst="21" lnType="PIOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50GF" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50GF" />
						</DOI>
					</LN>
					<LN prefix="GR" lnClass="PIOC" inst="22" lnType="PIOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50GR" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50GR" />
						</DOI>
					</LN>
					<LN prefix="P67P1" lnClass="PTOC" inst="1" lnType="PTOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67P1P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67P1T" />
						</DOI>
					</LN>
					<LN prefix="P67G1" lnClass="PTOC" inst="2" lnType="PTOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67G1P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67G1T" />
						</DOI>
					</LN>
					<LN prefix="P67Q1" lnClass="PTOC" inst="3" lnType="PTOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67Q1P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67Q1T" />
						</DOI>
					</LN>
					<LN prefix="P67P2" lnClass="PTOC" inst="4" lnType="PTOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67P2P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67P2T" />
						</DOI>
					</LN>
					<LN prefix="P67G2" lnClass="PTOC" inst="5" lnType="PTOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67G2P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67G2T" />
						</DOI>
					</LN>
					<LN prefix="P67Q2" lnClass="PTOC" inst="6" lnType="PTOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67Q2P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67Q2T" />
						</DOI>
					</LN>
					<LN prefix="P67P3" lnClass="PTOC" inst="7" lnType="PTOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67P3P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67P3T" />
						</DOI>
					</LN>
					<LN prefix="P67G3" lnClass="PTOC" inst="8" lnType="PTOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67G3P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67G3T" />
						</DOI>
					</LN>
					<LN prefix="P67Q3" lnClass="PTOC" inst="9" lnType="PTOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67Q3P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67Q3T" />
						</DOI>
					</LN>
					<LN prefix="P67P4" lnClass="PTOC" inst="10" lnType="PTOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67P4P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67P4T" />
						</DOI>
					</LN>
					<LN prefix="P67G4" lnClass="PTOC" inst="11" lnType="PTOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67G4P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67G4T" />
						</DOI>
					</LN>
					<LN prefix="P67Q4" lnClass="PTOC" inst="12" lnType="PTOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67Q4P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67Q4T" />
						</DOI>
					</LN>
					<LN prefix="P67N1" lnClass="PTOC" inst="14" lnType="PTOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67N1P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67N1T" />
						</DOI>
					</LN>
					<LN prefix="P67N2" lnClass="PTOC" inst="15" lnType="PTOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67N2P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67N2T" />
						</DOI>
					</LN>
					<LN prefix="P67N3" lnClass="PTOC" inst="16" lnType="PTOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67N3P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67N3T" />
						</DOI>
					</LN>
					<LN prefix="P67N4" lnClass="PTOC" inst="17" lnType="PTOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67N4P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67N4T" />
						</DOI>
					</LN>
					<LN prefix="GF" lnClass="RDIR" inst="1" lnType="RDIR1">
						<Private type="IsNodeProcessed" />
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:DIRGF" />
							<DAI name="dirGeneral" esel:datasrc="db:DIRGF?0:1" />
						</DOI>
					</LN>
					<LN prefix="GR" lnClass="RDIR" inst="1" lnType="RDIR1">
						<Private type="IsNodeProcessed" />
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:DIRGR" />
							<DAI name="dirGeneral" esel:datasrc="db:DIRGR?0:2" />
						</DOI>
					</LN>
					<LN prefix="PF" lnClass="RDIR" inst="1" lnType="RDIR1">
						<Private type="IsNodeProcessed" />
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:DIRPF" />
							<DAI name="dirGeneral" esel:datasrc="db:DIRPF?0:1" />
						</DOI>
					</LN>
					<LN prefix="PR" lnClass="RDIR" inst="1" lnType="RDIR1">
						<Private type="IsNodeProcessed" />
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:DIRPR" />
							<DAI name="dirGeneral" esel:datasrc="db:DIRPR?0:2" />
						</DOI>
					</LN>
					<LN prefix="QF" lnClass="RDIR" inst="1" lnType="RDIR1">
						<Private type="IsNodeProcessed" />
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:DIRQF" />
							<DAI name="dirGeneral" esel:datasrc="db:DIRQF?0:1" />
						</DOI>
					</LN>
					<LN prefix="QR" lnClass="RDIR" inst="1" lnType="RDIR1">
						<Private type="IsNodeProcessed" />
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:DIRQR" />
							<DAI name="dirGeneral" esel:datasrc="db:DIRQR?0:2" />
						</DOI>
					</LN>
					<LN prefix="UGF" lnClass="RDIR" inst="1" lnType="RDIR1">
						<Private type="IsNodeProcessed" />
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:UGFWD" />
							<DAI name="dirGeneral" esel:datasrc="db:UGFWD?0:1" />
						</DOI>
					</LN>
					<LN prefix="UGR" lnClass="RDIR" inst="1" lnType="RDIR1">
						<Private type="IsNodeProcessed" />
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:UGREV" />
							<DAI name="dirGeneral" esel:datasrc="db:UGREV?0:2" />
						</DOI>
					</LN>
					<LN prefix="LZF" lnClass="RDIR" inst="1" lnType="RDIR1">
						<Private type="IsNodeProcessed" />
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:LZFWD" />
							<DAI name="dirGeneral" esel:datasrc="db:LZFWD?0:1" />
						</DOI>
					</LN>
					<LN prefix="LZR" lnClass="RDIR" inst="1" lnType="RDIR1">
						<Private type="IsNodeProcessed" />
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:LZREV" />
							<DAI name="dirGeneral" esel:datasrc="db:LZREV?0:2" />
						</DOI>
					</LN>
					<LN prefix="PWF" lnClass="RDIR" inst="1" lnType="RDIR1">
						<Private type="IsNodeProcessed" />
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:FDIRW" />
							<DAI name="dirGeneral" esel:datasrc="db:FDIRW?0:1" />
						</DOI>
					</LN>
					<LN prefix="PWR" lnClass="RDIR" inst="1" lnType="RDIR1">
						<Private type="IsNodeProcessed" />
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:RDIRW" />
							<DAI name="dirGeneral" esel:datasrc="db:RDIRW?0:2" />
						</DOI>
					</LN>
					<LN prefix="PIF" lnClass="RDIR" inst="1" lnType="RDIR1">
						<Private type="IsNodeProcessed" />
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:FDIRC" />
							<DAI name="dirGeneral" esel:datasrc="db:FDIRC?0:1" />
						</DOI>
					</LN>
					<LN prefix="PIR" lnClass="RDIR" inst="1" lnType="RDIR1">
						<Private type="IsNodeProcessed" />
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:RDIRC" />
							<DAI name="dirGeneral" esel:datasrc="db:RDIRC?0:2" />
						</DOI>
					</LN>
					<LN prefix="DIRNF" lnClass="RDIR" inst="1" lnType="RDIR1">
						<Private type="IsNodeProcessed" />
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:FDIRN" />
							<DAI name="dirGeneral" esel:datasrc="db:FDIRN?0:1" />
						</DOI>
					</LN>
					<LN prefix="DIRNR" lnClass="RDIR" inst="1" lnType="RDIR1">
						<Private type="IsNodeProcessed" />
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:RDIRN" />
							<DAI name="dirGeneral" esel:datasrc="db:RDIRN?0:2" />
						</DOI>
					</LN>
					<LN prefix="P1T" lnClass="PTOC" inst="13" lnType="PTOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51P1P" />
							<DAI name="dirGeneral">
								<Val>unknown</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51P1T" />
						</DOI>
					</LN>
					<LN prefix="P2T" lnClass="PTOC" inst="14" lnType="PTOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51P2P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51P2T" />
						</DOI>
					</LN>
					<LN prefix="N1T" lnClass="PTOC" inst="15" lnType="PTOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51N1P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51N1T" />
						</DOI>
					</LN>
					<LN prefix="N2T" lnClass="PTOC" inst="16" lnType="PTOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51N2P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51N2T" />
						</DOI>
					</LN>
					<LN prefix="G1T" lnClass="PTOC" inst="17" lnType="PTOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51G1P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51G1T" />
						</DOI>
					</LN>
					<LN prefix="G2T" lnClass="PTOC" inst="18" lnType="PTOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51G2P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51G2T" />
						</DOI>
					</LN>
					<LN prefix="QT" lnClass="PTOC" inst="19" lnType="PTOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51QP" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51QT" />
						</DOI>
					</LN>
					<LN prefix="AT" lnClass="PTOC" inst="20" lnType="PTOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51AP" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51AT" />
						</DOI>
					</LN>
					<LN prefix="BT" lnClass="PTOC" inst="21" lnType="PTOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51BP" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51BT" />
						</DOI>
					</LN>
					<LN prefix="CT" lnClass="PTOC" inst="22" lnType="PTOC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51CP" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51CT" />
						</DOI>
					</LN>
					<LN prefix="D1T" lnClass="PTOF" inst="1" lnType="PTOF1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:81D1T" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:81D1T" />
						</DOI>
					</LN>
					<LN prefix="D2T" lnClass="PTOF" inst="2" lnType="PTOF1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:81D2T" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:81D2T" />
						</DOI>
					</LN>
					<LN prefix="D3T" lnClass="PTOF" inst="3" lnType="PTOF1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:81D3T" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:81D3T" />
						</DOI>
					</LN>
					<LN prefix="D4T" lnClass="PTOF" inst="4" lnType="PTOF1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:81D4T" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:81D4T" />
						</DOI>
					</LN>
					<LN prefix="D5T" lnClass="PTOF" inst="5" lnType="PTOF1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:81D5T" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:81D5T" />
						</DOI>
					</LN>
					<LN prefix="D6T" lnClass="PTOF" inst="6" lnType="PTOF1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:81D6T" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:81D6T" />
						</DOI>
					</LN>
					<LN prefix="R1T" lnClass="PFRC" inst="1" lnType="PFRC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:81R1T" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:81R1T" />
						</DOI>
					</LN>
					<LN prefix="R2T" lnClass="PFRC" inst="2" lnType="PFRC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:81R2T" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:81R2T" />
						</DOI>
					</LN>
					<LN prefix="R3T" lnClass="PFRC" inst="3" lnType="PFRC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:81R3T" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:81R3T" />
						</DOI>
					</LN>
					<LN prefix="R4T" lnClass="PFRC" inst="4" lnType="PFRC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:81R4T" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:81R4T" />
						</DOI>
					</LN>
					<LN prefix="P1T" lnClass="PTUV" inst="1" lnType="PTUV1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27P1" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27P1T" />
						</DOI>
					</LN>
					<LN prefix="P2T" lnClass="PTUV" inst="2" lnType="PTUV1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27P2" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27P2T" />
						</DOI>
					</LN>
					<LN prefix="PP1T" lnClass="PTUV" inst="3" lnType="PTUV1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27PP1" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27PP1T" />
						</DOI>
					</LN>
					<LN prefix="PP2T" lnClass="PTUV" inst="4" lnType="PTUV1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27PP2" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27PP2T" />
						</DOI>
					</LN>
					<LN prefix="LOP" lnClass="PTUV" inst="5" lnType="PTUV1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:LOP" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:LOP" />
						</DOI>
					</LN>
					<LN prefix="P3" lnClass="PTUV" inst="6" lnType="PTUV1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:3P27" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:3P27" />
						</DOI>
					</LN>
					<LN prefix="S1T" lnClass="PTUV" inst="7" lnType="PTUV1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27S1" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27S1T" />
						</DOI>
					</LN>
					<LN prefix="S2T" lnClass="PTUV" inst="8" lnType="PTUV1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27S2" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27S2T" />
						</DOI>
					</LN>
					<LN prefix="I1T" lnClass="PTUV" inst="9" lnType="PTUV1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27I1" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27I1T" />
						</DOI>
					</LN>
					<LN prefix="I2T" lnClass="PTUV" inst="10" lnType="PTUV1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27I2" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27I2T" />
						</DOI>
					</LN>
					<LN prefix="P1T" lnClass="PTOV" inst="1" lnType="PTOV1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59P1" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:59P1T" />
						</DOI>
					</LN>
					<LN prefix="P2T" lnClass="PTOV" inst="2" lnType="PTOV1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59P2" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:59P2T" />
						</DOI>
					</LN>
					<LN prefix="PP1T" lnClass="PTOV" inst="3" lnType="PTOV1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59PP1" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:59PP1T" />
						</DOI>
					</LN>
					<LN prefix="PP2T" lnClass="PTOV" inst="4" lnType="PTOV1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59PP2" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:59PP2T" />
						</DOI>
					</LN>
					<LN prefix="P3" lnClass="PTOV" inst="5" lnType="PTOV1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:3P59" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:3P59" />
						</DOI>
					</LN>
					<LN prefix="S1T" lnClass="PTOV" inst="6" lnType="PTOV1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59S1" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:59S1T" />
						</DOI>
					</LN>
					<LN prefix="S2T" lnClass="PTOV" inst="7" lnType="PTOV1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59S2" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:59S2T" />
						</DOI>
					</LN>
					<LN prefix="G1T" lnClass="PTOV" inst="8" lnType="PTOV1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59G1" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:59G1T" />
						</DOI>
					</LN>
					<LN prefix="G2T" lnClass="PTOV" inst="9" lnType="PTOV1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59G2" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:59G2T" />
						</DOI>
					</LN>
					<LN prefix="Q1T" lnClass="PTOV" inst="10" lnType="PTOV1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59Q1" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:59Q1T" />
						</DOI>
					</LN>
					<LN prefix="Q2T" lnClass="PTOV" inst="11" lnType="PTOV1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59Q2" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:59Q2T" />
						</DOI>
					</LN>
					<LN prefix="I1T" lnClass="PTOV" inst="12" lnType="PTOV1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59I1" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:59I1T" />
						</DOI>
					</LN>
					<LN prefix="I2T" lnClass="PTOV" inst="13" lnType="PTOV1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59I2" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:59I2T" />
						</DOI>
					</LN>
					<LN prefix="I3T" lnClass="PTOV" inst="14" lnType="PTOV1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59I3" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:59I3T" />
						</DOI>
					</LN>
					<LN prefix="I4T" lnClass="PTOV" inst="15" lnType="PTOV1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59I4" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:59I4T" />
						</DOI>
					</LN>
					<LN prefix="PWR1" lnClass="PDUP" inst="1" lnType="PDUP1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:3PWR1P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:3PWR1T" />
						</DOI>
					</LN>
					<LN prefix="PWR2" lnClass="PDUP" inst="1" lnType="PDUP1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:3PWR2P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:3PWR2T" />
						</DOI>
					</LN>
					<LN prefix="PWR1" lnClass="PDOP" inst="1" lnType="PDOP1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:3PWR1P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:3PWR1T" />
						</DOI>
					</LN>
					<LN prefix="PWR2" lnClass="PDOP" inst="1" lnType="PDOP1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:3PWR2P" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:3PWR2T" />
						</DOI>
					</LN>
					<LN prefix="A55" lnClass="POPF" inst="1" lnType="POPF1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:55A" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:55A" />
						</DOI>
					</LN>
					<LN prefix="T55" lnClass="POPF" inst="2" lnType="POPF1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:55T" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:55T" />
						</DOI>
					</LN>
					<LN prefix="TOL1" lnClass="PAFD" inst="1" lnType="PAFD1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:TOL1" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:TOL1" />
						</DOI>
					</LN>
					<LN prefix="TOL2" lnClass="PAFD" inst="2" lnType="PAFD1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:TOL2" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:TOL2" />
						</DOI>
					</LN>
					<LN prefix="TOL3" lnClass="PAFD" inst="3" lnType="PAFD1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:TOL3" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:TOL3" />
						</DOI>
					</LN>
					<LN prefix="TOL4" lnClass="PAFD" inst="4" lnType="PAFD1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:TOL4" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:TOL4" />
						</DOI>
					</LN>
					<LN prefix="TOL5" lnClass="PAFD" inst="5" lnType="PAFD1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:TOL5" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:TOL5" />
						</DOI>
					</LN>
					<LN prefix="TOL6" lnClass="PAFD" inst="6" lnType="PAFD1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:TOL6" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:TOL6" />
						</DOI>
					</LN>
					<LN prefix="TOL7" lnClass="PAFD" inst="7" lnType="PAFD1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:TOL7" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:TOL7" />
						</DOI>
					</LN>
					<LN prefix="TOL8" lnClass="PAFD" inst="8" lnType="PAFD1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:TOL8" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:TOL8" />
						</DOI>
					</LN>
					<LN prefix="HIZ" lnClass="PHIZ" inst="1" lnType="PHIZ1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:OREDHIF1" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:OREDHIF1" />
							<DAI name="phsA" esel:datasrc="db:HIF1_A" />
							<DAI name="phsB" esel:datasrc="db:HIF1_B" />
							<DAI name="phsC" esel:datasrc="db:HIF1_C" />
						</DOI>
					</LN>
					<LN prefix="HIZ" lnClass="PHIZ" inst="2" lnType="PHIZ1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:OREDHIF2" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:OREDHIF2" />
							<DAI name="phsA" esel:datasrc="db:HIF2_A" />
							<DAI name="phsB" esel:datasrc="db:HIF2_B" />
							<DAI name="phsC" esel:datasrc="db:HIF2_C" />
						</DOI>
					</LN>
					<LN prefix="TRIP" lnClass="PTRC" inst="1" lnType="PTRC1">
						<Private type="IsNodeProcessed" />
						<DOI name="Tr">
							<DAI name="general" esel:datasrc="db:TRIP" />
						</DOI>
					</LN>
					<LN prefix="FLT" lnClass="RFLO" inst="1" lnType="RFLO1">
						<Private type="IsNodeProcessed" />
						<DOI name="FltZ">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" esel:datasrc="db:FZ" />
								</SDI>
								<SDI name="ang">
									<DAI name="f" esel:datasrc="db:FZFA" />
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>1</Val>
							</DAI>
							<DAI name="dbAng" esel:datasrc="imm:360">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="FltDiskm">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:FLOC" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>5</Val>
							</DAI>
						</DOI>
						<DOI name="FltA">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:FIA" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:FIB" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:FIC" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:FIN" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="res">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:FIG" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FLT" lnClass="RDRE" inst="1" lnType="RDRE1">
						<Private type="IsNodeProcessed" />
						<DOI name="RcdMade">
							<DAI name="stVal" esel:datasrc="db:FLREP" />
						</DOI>
						<DOI name="FltNum">
							<DAI name="stVal" esel:datasrc="db:FLRNUM" />
						</DOI>
					</LN>
					<LN prefix="HIF" lnClass="RDRE" inst="2" lnType="RDRE1">
						<Private type="IsNodeProcessed" />
						<DOI name="RcdMade">
							<DAI name="stVal" esel:datasrc="db:HIFLREP" />
						</DOI>
						<DOI name="FltNum">
							<DAI name="stVal" esel:datasrc="db:HIFLRNUM" />
						</DOI>
					</LN>
					<LN prefix="BFR1" lnClass="RBRF" inst="1" lnType="RBRF1">
						<Private type="IsNodeProcessed" />
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:BFI" />
						</DOI>
						<DOI name="OpEx">
							<DAI name="general" esel:datasrc="db:BFT" />
						</DOI>
					</LN>
					<LN prefix="SYN1" lnClass="RSYN" inst="1" lnType="RSYN1">
						<Private type="IsNodeProcessed" />
						<DOI name="Rel">
							<DAI name="stVal" esel:datasrc="db:25A1" />
						</DOI>
						<DOI name="HzInd">
							<DAI name="stVal" esel:datasrc="db:SF" />
						</DOI>
					</LN>
					<LN prefix="SYN2" lnClass="RSYN" inst="2" lnType="RSYN1">
						<Private type="IsNodeProcessed" />
						<DOI name="Rel">
							<DAI name="stVal" esel:datasrc="db:25A2" />
						</DOI>
						<DOI name="HzInd">
							<DAI name="stVal" esel:datasrc="db:SF" />
						</DOI>
					</LN>
					<LN prefix="BK1" lnClass="XCBR" inst="1" lnType="XCBR1">
						<Private type="IsNodeProcessed" />
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOCAL" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal" esel:datasrc="db:INTT" />
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:52A?1:2" />
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="OpCntEx">
							<DAI name="stVal" esel:datasrc="db:EXTT" />
						</DOI>
					</LN>
					<LN prefix="BKR1" lnClass="CSWI" inst="1" lnType="CSWI1">
						<Private type="IsNodeProcessed" />
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOCAL" />
						</DOI>
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:CC:OC" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:52A|52B?0:1:2:3" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:OC" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:CC" />
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef">
								<Val>PRO/BKR1CILO1.EnaOpn.stVal</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef">
								<Val>PRO/BKR1CILO1.EnaCls.stVal</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DC1" lnClass="CSWI" inst="1" lnType="CSWI1">
						<Private type="IsNodeProcessed" />
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOCAL" />
						</DOI>
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:89CC2P1:89OC2P1" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:89CL2P1|89OP2P1?0:1:2:3" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:89O2P1" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:89C2P1" />
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef">
								<Val>PRO/DC1CILO1.EnaOpn.stVal</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef">
								<Val>PRO/DC1CILO1.EnaCls.stVal</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DC2" lnClass="CSWI" inst="2" lnType="CSWI1">
						<Private type="IsNodeProcessed" />
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOCAL" />
						</DOI>
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:89CC2P2:89OC2P2" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:89CL2P2|89OP2P2?0:1:2:3" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:89O2P2" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:89C2P2" />
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef">
								<Val>PRO/DC2CILO2.EnaOpn.stVal</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef">
								<Val>PRO/DC2CILO2.EnaCls.stVal</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DC3" lnClass="CSWI" inst="3" lnType="CSWI1">
						<Private type="IsNodeProcessed" />
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOCAL" />
						</DOI>
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:89CC2P3:89OC2P3" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:89CL2P3|89OP2P3?0:1:2:3" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:89O2P3" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:89C2P3" />
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef">
								<Val>PRO/DC3CILO3.EnaOpn.stVal</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef">
								<Val>PRO/DC3CILO3.EnaCls.stVal</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DC4" lnClass="CSWI" inst="4" lnType="CSWI1">
						<Private type="IsNodeProcessed" />
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOCAL" />
						</DOI>
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:89CC2P4:89OC2P4" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:89CL2P4|89OP2P4?0:1:2:3" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:89O2P4" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:89C2P4" />
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef">
								<Val>PRO/DC4CILO4.EnaOpn.stVal</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef">
								<Val>PRO/DC4CILO4.EnaCls.stVal</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DC5" lnClass="CSWI" inst="5" lnType="CSWI1">
						<Private type="IsNodeProcessed" />
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOCAL" />
						</DOI>
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:89CC2P5:89OC2P5" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:89CL2P5|89OP2P5?0:1:2:3" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:89O2P5" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:89C2P5" />
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef">
								<Val>PRO/DC5CILO5.EnaOpn.stVal</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef">
								<Val>PRO/DC5CILO5.EnaCls.stVal</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DC6" lnClass="CSWI" inst="6" lnType="CSWI1">
						<Private type="IsNodeProcessed" />
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOCAL" />
						</DOI>
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:89CC2P6:89OC2P6" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:89CL2P6|89OP2P6?0:1:2:3" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:89O2P6" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:89C2P6" />
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef">
								<Val>PRO/DC6CILO6.EnaOpn.stVal</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef">
								<Val>PRO/DC6CILO6.EnaCls.stVal</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DC7" lnClass="CSWI" inst="7" lnType="CSWI1">
						<Private type="IsNodeProcessed" />
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOCAL" />
						</DOI>
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:89CC2P7:89OC2P7" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:89CL2P7|89OP2P7?0:1:2:3" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:89O2P7" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:89C2P7" />
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef">
								<Val>PRO/DC7CILO7.EnaOpn.stVal</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef">
								<Val>PRO/DC7CILO7.EnaCls.stVal</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DC8" lnClass="CSWI" inst="8" lnType="CSWI1">
						<Private type="IsNodeProcessed" />
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOCAL" />
						</DOI>
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:89CC2P8:89OC2P8" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:89CL2P8|89OP2P8?0:1:2:3" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:89O2P8" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:89C2P8" />
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef">
								<Val>PRO/DC8CILO8.EnaOpn.stVal</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef">
								<Val>PRO/DC8CILO8.EnaCls.stVal</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DC9" lnClass="CSWI" inst="9" lnType="CSWI1">
						<Private type="IsNodeProcessed" />
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOCAL" />
						</DOI>
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:89CC3PL1:89OC3PL1" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:89CL3PL1|89OP3PL1?0:1:2:3" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:89O3PL1" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:89C3PL1" />
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef">
								<Val>PRO/DC9CILO9.EnaOpn.stVal</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef">
								<Val>PRO/DC9CILO9.EnaCls.stVal</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DC10" lnClass="CSWI" inst="10" lnType="CSWI1">
						<Private type="IsNodeProcessed" />
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOCAL" />
						</DOI>
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:89CC3PL2:89OC3PL2" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:89CL3PL2|89OP3PL2?0:1:2:3" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:89O3PL2" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:89C3PL2" />
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef">
								<Val>PRO/DC10CILO10.EnaOpn.stVal</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef">
								<Val>PRO/DC10CILO10.EnaCls.stVal</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DC11" lnClass="CSWI" inst="11" lnType="CSWI1">
						<Private type="IsNodeProcessed" />
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOCAL" />
						</DOI>
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:89CC3PE1:89OC3PE1" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:89CL3PE1|89OP3PE1?0:1:2:3" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:89O3PE1" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:89C3PE1" />
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef">
								<Val>PRO/DC11CILO11.EnaOpn.stVal</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef">
								<Val>PRO/DC11CILO11.EnaCls.stVal</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DC12" lnClass="CSWI" inst="12" lnType="CSWI1">
						<Private type="IsNodeProcessed" />
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOCAL" />
						</DOI>
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:89CC3PE2:89OC3PE2" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:89CL3PE2|89OP3PE2?0:1:2:3" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:89O3PE2" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:89C3PE2" />
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef">
								<Val>PRO/DC12CILO12.EnaOpn.stVal</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef">
								<Val>PRO/DC12CILO12.EnaCls.stVal</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BKR1" lnClass="CILO" inst="1" lnType="CILO1">
						<Private type="IsNodeProcessed" />
						<DOI name="EnaOpn">
							<DAI name="stVal" esel:datasrc="db:SV31T" />
						</DOI>
						<DOI name="EnaCls">
							<DAI name="stVal" esel:datasrc="db:SV32T" />
						</DOI>
					</LN>
					<LN prefix="DC1" lnClass="CILO" inst="1" lnType="CILO1">
						<Private type="IsNodeProcessed" />
						<DOI name="EnaOpn">
							<DAI name="stVal" esel:datasrc="db:89OE2P1" />
						</DOI>
						<DOI name="EnaCls">
							<DAI name="stVal" esel:datasrc="db:89CE2P1" />
						</DOI>
					</LN>
					<LN prefix="DC2" lnClass="CILO" inst="2" lnType="CILO1">
						<Private type="IsNodeProcessed" />
						<DOI name="EnaOpn">
							<DAI name="stVal" esel:datasrc="db:89OE2P2" />
						</DOI>
						<DOI name="EnaCls">
							<DAI name="stVal" esel:datasrc="db:89CE2P2" />
						</DOI>
					</LN>
					<LN prefix="DC3" lnClass="CILO" inst="3" lnType="CILO1">
						<Private type="IsNodeProcessed" />
						<DOI name="EnaOpn">
							<DAI name="stVal" esel:datasrc="db:89OE2P3" />
						</DOI>
						<DOI name="EnaCls">
							<DAI name="stVal" esel:datasrc="db:89CE2P3" />
						</DOI>
					</LN>
					<LN prefix="DC4" lnClass="CILO" inst="4" lnType="CILO1">
						<Private type="IsNodeProcessed" />
						<DOI name="EnaOpn">
							<DAI name="stVal" esel:datasrc="db:89OE2P4" />
						</DOI>
						<DOI name="EnaCls">
							<DAI name="stVal" esel:datasrc="db:89CE2P4" />
						</DOI>
					</LN>
					<LN prefix="DC5" lnClass="CILO" inst="5" lnType="CILO1">
						<Private type="IsNodeProcessed" />
						<DOI name="EnaOpn">
							<DAI name="stVal" esel:datasrc="db:89OE2P5" />
						</DOI>
						<DOI name="EnaCls">
							<DAI name="stVal" esel:datasrc="db:89CE2P5" />
						</DOI>
					</LN>
					<LN prefix="DC6" lnClass="CILO" inst="6" lnType="CILO1">
						<Private type="IsNodeProcessed" />
						<DOI name="EnaOpn">
							<DAI name="stVal" esel:datasrc="db:89OE2P6" />
						</DOI>
						<DOI name="EnaCls">
							<DAI name="stVal" esel:datasrc="db:89CE2P6" />
						</DOI>
					</LN>
					<LN prefix="DC7" lnClass="CILO" inst="7" lnType="CILO1">
						<Private type="IsNodeProcessed" />
						<DOI name="EnaOpn">
							<DAI name="stVal" esel:datasrc="db:89OE2P7" />
						</DOI>
						<DOI name="EnaCls">
							<DAI name="stVal" esel:datasrc="db:89CE2P7" />
						</DOI>
					</LN>
					<LN prefix="DC8" lnClass="CILO" inst="8" lnType="CILO1">
						<Private type="IsNodeProcessed" />
						<DOI name="EnaOpn">
							<DAI name="stVal" esel:datasrc="db:89OE2P8" />
						</DOI>
						<DOI name="EnaCls">
							<DAI name="stVal" esel:datasrc="db:89CE2P8" />
						</DOI>
					</LN>
					<LN prefix="DC9" lnClass="CILO" inst="9" lnType="CILO1">
						<Private type="IsNodeProcessed" />
						<DOI name="EnaOpn">
							<DAI name="stVal" esel:datasrc="db:89OE3PL1" />
						</DOI>
						<DOI name="EnaCls">
							<DAI name="stVal" esel:datasrc="db:89CE3PL1" />
						</DOI>
					</LN>
					<LN prefix="DC10" lnClass="CILO" inst="10" lnType="CILO1">
						<Private type="IsNodeProcessed" />
						<DOI name="EnaOpn">
							<DAI name="stVal" esel:datasrc="db:89OE3PL2" />
						</DOI>
						<DOI name="EnaCls">
							<DAI name="stVal" esel:datasrc="db:89CE3PL2" />
						</DOI>
					</LN>
					<LN prefix="DC11" lnClass="CILO" inst="11" lnType="CILO1">
						<Private type="IsNodeProcessed" />
						<DOI name="EnaOpn">
							<DAI name="stVal" esel:datasrc="db:89OE3PE1" />
						</DOI>
						<DOI name="EnaCls">
							<DAI name="stVal" esel:datasrc="db:89CE3PE1" />
						</DOI>
					</LN>
					<LN prefix="DC12" lnClass="CILO" inst="12" lnType="CILO1">
						<Private type="IsNodeProcessed" />
						<DOI name="EnaOpn">
							<DAI name="stVal" esel:datasrc="db:89OE3PE2" />
						</DOI>
						<DOI name="EnaCls">
							<DAI name="stVal" esel:datasrc="db:89CE3PE2" />
						</DOI>
					</LN>
					<LN prefix="DC1" lnClass="XSWI" inst="1" lnType="XSWI1">
						<Private type="IsNodeProcessed" />
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOCAL" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:89CL2P1?1:2" />
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="stVal">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="SwOpCap">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DC2" lnClass="XSWI" inst="2" lnType="XSWI1">
						<Private type="IsNodeProcessed" />
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOCAL" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:89CL2P2?1:2" />
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="stVal">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="SwOpCap">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DC3" lnClass="XSWI" inst="3" lnType="XSWI1">
						<Private type="IsNodeProcessed" />
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOCAL" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:89CL2P3?1:2" />
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="stVal">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="SwOpCap">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DC4" lnClass="XSWI" inst="4" lnType="XSWI1">
						<Private type="IsNodeProcessed" />
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOCAL" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:89CL2P4?1:2" />
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="stVal">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="SwOpCap">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DC5" lnClass="XSWI" inst="5" lnType="XSWI1">
						<Private type="IsNodeProcessed" />
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOCAL" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:89CL2P5?1:2" />
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="stVal">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="SwOpCap">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DC6" lnClass="XSWI" inst="6" lnType="XSWI1">
						<Private type="IsNodeProcessed" />
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOCAL" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:89CL2P6?1:2" />
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="stVal">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="SwOpCap">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DC7" lnClass="XSWI" inst="7" lnType="XSWI1">
						<Private type="IsNodeProcessed" />
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOCAL" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:89CL2P7?1:2" />
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="stVal">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="SwOpCap">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DC8" lnClass="XSWI" inst="8" lnType="XSWI1">
						<Private type="IsNodeProcessed" />
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOCAL" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:89CL2P8?1:2" />
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="stVal">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="SwOpCap">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DC9" lnClass="XSWI" inst="9" lnType="XSWI1">
						<Private type="IsNodeProcessed" />
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOCAL" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:89CL3PL1?1:2" />
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="stVal">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="SwOpCap">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DC10" lnClass="XSWI" inst="10" lnType="XSWI1">
						<Private type="IsNodeProcessed" />
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOCAL" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:89CL3PL2?1:2" />
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="stVal">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="SwOpCap">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DC11" lnClass="XSWI" inst="11" lnType="XSWI1">
						<Private type="IsNodeProcessed" />
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOCAL" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:89CL3PE1?1:2" />
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="stVal">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="SwOpCap">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DC12" lnClass="XSWI" inst="12" lnType="XSWI1">
						<Private type="IsNodeProcessed" />
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="db:LOCAL" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:89CL3PE2?1:2" />
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="stVal">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="SwOpCap">
							<DAI name="stVal">
								<Val>None</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Measurement" inst="MET">
					<Private type="IsNodeProcessed" />
					<LN0 lnClass="LLN0" inst="" lnType="LN0">
						<DOI name="NamPlt">
							<DAI name="d">
								<Val>Metering</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="MET" lnClass="LPHD" inst="1" lnType="LPHD1">
						<Private type="IsNodeProcessed" />
						<DOI name="Proxy">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MET" lnClass="MMXU" inst="1" lnType="MMXU1">
						<Private type="IsNodeProcessed" />
						<DOI name="TotW">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:P" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Watts</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:500000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:Q" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:500000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:S" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:500000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PF" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:1">
								<Val>5000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:FREQ" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI name="PPV">
							<SDI name="phsAB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VAB_MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VAB_ANG" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1000000">
									<Val>50</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VBC_MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VBC_ANG" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1000000">
									<Val>50</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VCA_MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VCA_ANG" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1000000">
									<Val>50</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>50</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VA_MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VA_ANG" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VB_MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VB_ANG" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VC_MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VC_ANG" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="res">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VG_MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VG_ANG" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IA_MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:IA_ANG" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IB_MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:IB_ANG" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IC_MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:IC_ANG" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IN_MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:IN_ANG" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="res">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IG_MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:IG_ANG" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="W">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:PA" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>Watts</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:PB" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>Watts</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:PC" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>Watts</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VAr">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:QA" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:QB" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:QC" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VA">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:SA" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:SB" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:SC" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PF">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:PFA" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val />
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1">
									<Val>5000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:PFB" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val />
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1">
									<Val>5000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:PFC" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val />
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1">
									<Val>5000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VSyn">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" esel:datasrc="db:VS_MAG" />
								</SDI>
								<SDI name="ang">
									<DAI name="f" esel:datasrc="db:VS_ANG" />
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:500000">
								<Val>100</Val>
							</DAI>
							<DAI name="dbAng" esel:datasrc="imm:360">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="Fs">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:FREQS" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100">
								<Val>500</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="THERM" lnClass="MTHR" inst="1" lnType="MTHR">
						<Private type="IsNodeProcessed" />
						<DOI name="NamPlt">
							<DAI name="d">
								<Val>RTD thermal metering values</Val>
							</DAI>
						</DOI>
						<DOI name="MaxWdgTmp">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RTDWDGMX" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="MaxBrgTmp">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RTDBRGMX" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="MaxAmbTmp">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RTDAMB" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="MaxOthTmp">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RTDOTHMX" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp01">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RTD1" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp02">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RTD2" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp03">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RTD3" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp04">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RTD4" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp05">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RTD5" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp06">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RTD6" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp07">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RTD7" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp08">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RTD8" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp09">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RTD9" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp10">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RTD10" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp11">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RTD11" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp12">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RTD12" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:250">
								<Val>800</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="THERM" lnClass="MTHE" inst="1" lnType="MTHE">
						<Private type="IsNodeProcessed" />
						<DOI name="NamPlt">
							<DAI name="d">
								<Val>IEC 49 Thermal Element Metering</Val>
							</DAI>
						</DOI>
						<DOI name="Thrl1">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:THRL1" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:65535">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="Thrl2">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:THRL2" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:65535">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="Thrl3">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:THRL3" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:65535">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="Thieq1">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:THIEQ1" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:65535">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="Thieq2">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:THIEQ2" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:65535">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="Thieq3">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:THIEQ3" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:65535">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="Thtcu1">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:THTCU1" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:1000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="Thtcu2">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:THTCU2" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:1000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="Thtcu3">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:THTCU3" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:1000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="Thtrip1">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:THTRIP1" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="Thtrip2">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:THTRIP2" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="Thtrip3">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:THTRIP3" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="Thrls1">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:THRLS1" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="Thrls2">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:THRLS2" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="Thrls3">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:THRLS3" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>10</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MET" lnClass="MSQI" inst="1" lnType="MSQI">
						<Private type="IsNodeProcessed" />
						<DOI name="SeqA">
							<SDI name="c1">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:I1_MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:I1_ANG" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:3I2" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:I2_ANG" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IG_MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:IG_ANG" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
							<DAI name="seqT">
								<Val>pos-neg-zero</Val>
							</DAI>
						</DOI>
						<DOI name="SeqV">
							<SDI name="c1">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:V1_MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:V1_ANG" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:3V2" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:V2_ANG" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VG_MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VG_ANG" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>100</Val>
								</DAI>
								<DAI name="dbAng" esel:datasrc="imm:360">
									<Val>100</Val>
								</DAI>
							</SDI>
							<DAI name="seqT">
								<Val>pos-neg-zero</Val>
							</DAI>
						</DOI>
						<DOI name="MaxImbA">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:UBI" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100">
								<Val>5000</Val>
							</DAI>
						</DOI>
						<DOI name="MaxImbV">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:UBV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100">
								<Val>5000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MET" lnClass="MSTA" inst="1" lnType="MSTA">
						<Private type="IsNodeProcessed" />
						<DOI name="NamPlt">
							<DAI name="d">
								<Val>Measurement</Val>
							</DAI>
						</DOI>
						<DOI name="AvAmps">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:IAV" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="MaxA">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IAMX" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IBMX" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:ICMX" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:INMX" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="res">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IGMX" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinA">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IAMN" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IBMN" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:ICMN" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:INMN" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="res">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IGMN" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AvVolts">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:VAVE" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:500000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="MaxPhV">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VAMX" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VBMX" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VCMX" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinPhV">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VAMN" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VBMN" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VCMN" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MaxP2PV">
							<SDI name="phsAB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VABMX" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1000000">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VBCMX" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1000000">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VCAMX" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1000000">
									<Val>50</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinP2PV">
							<SDI name="phsAB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VABMN" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1000000">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VBCMN" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1000000">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VCAMN" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1000000">
									<Val>50</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MaxVs">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:VSMX" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:1000000">
								<Val>50</Val>
							</DAI>
						</DOI>
						<DOI name="MinVs">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:VSMN" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:1000000">
								<Val>50</Val>
							</DAI>
						</DOI>
						<DOI name="MaxVA">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:KVA3PMX" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:500000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="MinVA">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:KVA3PMN" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:500000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="MaxW">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:KW3PMX" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Watts</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:500000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="MinW">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:KW3PMN" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Watts</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:500000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="MaxVAr">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:KVAR3PMX" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:500000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="MinVAr">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:KVAR3PMN" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:500000">
								<Val>100</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MET" lnClass="MDST" inst="1" lnType="MDST">
						<Private type="IsNodeProcessed" />
						<DOI name="NamPlt">
							<DAI name="d">
								<Val>Demand Metering Statistics</Val>
							</DAI>
						</DOI>
						<DOI name="DmdA">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IAD" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IBD" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:ICD" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="res">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IGD" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DmdAnseq">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:3I2D" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="PkDmdA">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IAPD" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IBPD" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:ICPD" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="res">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IGPD" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PkDmdAnseq">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:3I2PD" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="SupWh">
							<DAI name="actVal" esel:datasrc="db:MWH3PI" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="SupVArh">
							<DAI name="actVal" esel:datasrc="db:MVARH3PI" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="DmdWh">
							<DAI name="actVal" esel:datasrc="db:MWH3P" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="DmdVArh">
							<DAI name="actVal" esel:datasrc="db:MVARH3PO" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RMS" lnClass="MMXU" inst="2" lnType="MMXU2">
						<Private type="IsNodeProcessed" />
						<DOI name="PPV">
							<SDI name="phsAB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VABRMS" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1000000">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VBCRMS" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1000000">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VCARMS" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1000000">
									<Val>50</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VARMS" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VBRMS" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VCRMS" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500000">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VSyn">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" esel:datasrc="db:VSRMS" />
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:500000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="A">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IARMS" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IBRMS" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:ICRMS" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:INRMS" />
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="DC" lnClass="ZBAT" inst="1" lnType="ZBAT1">
						<Private type="IsNodeProcessed" />
						<DOI name="Vol">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:VDC" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:400">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI name="BatHi">
							<DAI name="stVal" esel:datasrc="db:DCHI" />
						</DOI>
						<DOI name="BatLo">
							<DAI name="stVal" esel:datasrc="db:DCLO" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Control" inst="CON">
					<Private type="IsNodeProcessed" />
					<LN0 lnClass="LLN0" inst="" lnType="LN0">
						<DOI name="NamPlt">
							<DAI name="d">
								<Val>Control</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="CON" lnClass="LPHD" inst="1" lnType="LPHD1">
						<Private type="IsNodeProcessed" />
						<DOI name="Proxy">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RB" lnClass="GGIO" inst="1" lnType="GGIO_BC01_08">
						<Private type="IsNodeProcessed" />
						<DOI name="SPCSO01">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB01" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB01" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO02">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB02" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB02" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO03">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB03" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB03" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO04">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB04" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB04" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO05">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB05" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB05" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO06">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB06" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB06" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO07">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB07" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB07" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO08">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB08" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB08" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RB" lnClass="GGIO" inst="2" lnType="GGIO_BC09_16">
						<Private type="IsNodeProcessed" />
						<DOI name="SPCSO09">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB09" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB09" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB10" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB10" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB11" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB11" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB12" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB12" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB13" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB13" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB14" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB14" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB15" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB15" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB16" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB16" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RB" lnClass="GGIO" inst="3" lnType="GGIO_BC17_24">
						<Private type="IsNodeProcessed" />
						<DOI name="SPCSO17">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB17" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB17" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO18">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB18" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB18" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO19">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB19" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB19" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO20">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB20" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB20" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO21">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB21" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB21" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO22">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB22" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB22" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO23">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB23" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB23" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO24">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB24" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB24" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RB" lnClass="GGIO" inst="4" lnType="GGIO_BC25_32">
						<Private type="IsNodeProcessed" />
						<DOI name="SPCSO25">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB25" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB25" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO26">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB26" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB26" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO27">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB27" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB27" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO28">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB28" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB28" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO29">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB29" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB29" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO30">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB30" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB30" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO31">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB31" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB31" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO32">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB32" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB32" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Annunciators" inst="ANN">
					<Private type="IsNodeProcessed" />
					<LN0 lnClass="LLN0" inst="" lnType="LN0">
						<DOI name="NamPlt">
							<DAI name="d">
								<Val>Annunciators</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="ANN" lnClass="LPHD" inst="1" lnType="LPHD1">
						<Private type="IsNodeProcessed" />
						<DOI name="Proxy">
							<DAI name="stVal">
								<Val>false</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="INA" lnClass="GGIO" inst="1" lnType="GGIO_BS02">
						<Private type="IsNodeProcessed" />
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN101" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN102" />
						</DOI>
					</LN>
					<LN prefix="OUTA" lnClass="GGIO" inst="2" lnType="GGIO_BS03">
						<Private type="IsNodeProcessed" />
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:OUT101" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:OUT102" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:OUT103" />
						</DOI>
					</LN>
					<LN prefix="SV" lnClass="GGIO" inst="3" lnType="GGIO_BS32">
						<Private type="IsNodeProcessed" />
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:SV01" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:SV02" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:SV03" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:SV04" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:SV05" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:SV06" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:SV07" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:SV08" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:SV09" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:SV10" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:SV11" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:SV12" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:SV13" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:SV14" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:SV15" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:SV16" />
						</DOI>
						<DOI name="Ind17">
							<DAI name="stVal" esel:datasrc="db:SV17" />
						</DOI>
						<DOI name="Ind18">
							<DAI name="stVal" esel:datasrc="db:SV18" />
						</DOI>
						<DOI name="Ind19">
							<DAI name="stVal" esel:datasrc="db:SV19" />
						</DOI>
						<DOI name="Ind20">
							<DAI name="stVal" esel:datasrc="db:SV20" />
						</DOI>
						<DOI name="Ind21">
							<DAI name="stVal" esel:datasrc="db:SV21" />
						</DOI>
						<DOI name="Ind22">
							<DAI name="stVal" esel:datasrc="db:SV22" />
						</DOI>
						<DOI name="Ind23">
							<DAI name="stVal" esel:datasrc="db:SV23" />
						</DOI>
						<DOI name="Ind24">
							<DAI name="stVal" esel:datasrc="db:SV24" />
						</DOI>
						<DOI name="Ind25">
							<DAI name="stVal" esel:datasrc="db:SV25" />
						</DOI>
						<DOI name="Ind26">
							<DAI name="stVal" esel:datasrc="db:SV26" />
						</DOI>
						<DOI name="Ind27">
							<DAI name="stVal" esel:datasrc="db:SV27" />
						</DOI>
						<DOI name="Ind28">
							<DAI name="stVal" esel:datasrc="db:SV28" />
						</DOI>
						<DOI name="Ind29">
							<DAI name="stVal" esel:datasrc="db:SV29" />
						</DOI>
						<DOI name="Ind30">
							<DAI name="stVal" esel:datasrc="db:SV30" />
						</DOI>
						<DOI name="Ind31">
							<DAI name="stVal" esel:datasrc="db:SV31" />
						</DOI>
						<DOI name="Ind32">
							<DAI name="stVal" esel:datasrc="db:SV32" />
						</DOI>
					</LN>
					<LN prefix="SVT" lnClass="GGIO" inst="4" lnType="GGIO_BS32">
						<Private type="IsNodeProcessed" />
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:SV01T" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:SV02T" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:SV03T" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:SV04T" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:SV05T" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:SV06T" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:SV07T" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:SV08T" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:SV09T" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:SV10T" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:SV11T" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:SV12T" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:SV13T" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:SV14T" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:SV15T" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:SV16T" />
						</DOI>
						<DOI name="Ind17">
							<DAI name="stVal" esel:datasrc="db:SV17T" />
						</DOI>
						<DOI name="Ind18">
							<DAI name="stVal" esel:datasrc="db:SV18T" />
						</DOI>
						<DOI name="Ind19">
							<DAI name="stVal" esel:datasrc="db:SV19T" />
						</DOI>
						<DOI name="Ind20">
							<DAI name="stVal" esel:datasrc="db:SV20T" />
						</DOI>
						<DOI name="Ind21">
							<DAI name="stVal" esel:datasrc="db:SV21T" />
						</DOI>
						<DOI name="Ind22">
							<DAI name="stVal" esel:datasrc="db:SV22T" />
						</DOI>
						<DOI name="Ind23">
							<DAI name="stVal" esel:datasrc="db:SV23T" />
						</DOI>
						<DOI name="Ind24">
							<DAI name="stVal" esel:datasrc="db:SV24T" />
						</DOI>
						<DOI name="Ind25">
							<DAI name="stVal" esel:datasrc="db:SV25T" />
						</DOI>
						<DOI name="Ind26">
							<DAI name="stVal" esel:datasrc="db:SV26T" />
						</DOI>
						<DOI name="Ind27">
							<DAI name="stVal" esel:datasrc="db:SV27T" />
						</DOI>
						<DOI name="Ind28">
							<DAI name="stVal" esel:datasrc="db:SV28T" />
						</DOI>
						<DOI name="Ind29">
							<DAI name="stVal" esel:datasrc="db:SV29T" />
						</DOI>
						<DOI name="Ind30">
							<DAI name="stVal" esel:datasrc="db:SV30T" />
						</DOI>
						<DOI name="Ind31">
							<DAI name="stVal" esel:datasrc="db:SV31T" />
						</DOI>
						<DOI name="Ind32">
							<DAI name="stVal" esel:datasrc="db:SV32T" />
						</DOI>
					</LN>
					<LN prefix="LT" lnClass="GGIO" inst="5" lnType="GGIO_BS32">
						<Private type="IsNodeProcessed" />
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:LT01" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:LT02" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:LT03" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:LT04" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:LT05" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:LT06" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:LT07" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:LT08" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:LT09" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:LT10" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:LT11" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:LT12" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:LT13" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:LT14" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:LT15" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:LT16" />
						</DOI>
						<DOI name="Ind17">
							<DAI name="stVal" esel:datasrc="db:LT17" />
						</DOI>
						<DOI name="Ind18">
							<DAI name="stVal" esel:datasrc="db:LT18" />
						</DOI>
						<DOI name="Ind19">
							<DAI name="stVal" esel:datasrc="db:LT19" />
						</DOI>
						<DOI name="Ind20">
							<DAI name="stVal" esel:datasrc="db:LT20" />
						</DOI>
						<DOI name="Ind21">
							<DAI name="stVal" esel:datasrc="db:LT21" />
						</DOI>
						<DOI name="Ind22">
							<DAI name="stVal" esel:datasrc="db:LT22" />
						</DOI>
						<DOI name="Ind23">
							<DAI name="stVal" esel:datasrc="db:LT23" />
						</DOI>
						<DOI name="Ind24">
							<DAI name="stVal" esel:datasrc="db:LT24" />
						</DOI>
						<DOI name="Ind25">
							<DAI name="stVal" esel:datasrc="db:LT25" />
						</DOI>
						<DOI name="Ind26">
							<DAI name="stVal" esel:datasrc="db:LT26" />
						</DOI>
						<DOI name="Ind27">
							<DAI name="stVal" esel:datasrc="db:LT27" />
						</DOI>
						<DOI name="Ind28">
							<DAI name="stVal" esel:datasrc="db:LT28" />
						</DOI>
						<DOI name="Ind29">
							<DAI name="stVal" esel:datasrc="db:LT29" />
						</DOI>
						<DOI name="Ind30">
							<DAI name="stVal" esel:datasrc="db:LT30" />
						</DOI>
						<DOI name="Ind31">
							<DAI name="stVal" esel:datasrc="db:LT31" />
						</DOI>
						<DOI name="Ind32">
							<DAI name="stVal" esel:datasrc="db:LT32" />
						</DOI>
					</LN>
					<LN prefix="TLED" lnClass="GGIO" inst="6" lnType="GGIO_BS08">
						<Private type="IsNodeProcessed" />
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:ENABLED" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:TRIP_LED" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:TLED_01" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:TLED_02" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:TLED_03" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:TLED_04" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:TLED_05" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:TLED_06" />
						</DOI>
					</LN>
					<LN prefix="PBLED" lnClass="GGIO" inst="7" lnType="GGIO_BS16">
						<Private type="IsNodeProcessed" />
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:PB1A_LED" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:PB1B_LED" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:PB2A_LED" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:PB2B_LED" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:PB3A_LED" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:PB3B_LED" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:PB4A_LED" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:PB4B_LED" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:PB5A_LED" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:PB5B_LED" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:PB6A_LED" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:PB6B_LED" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:PB7A_LED" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:PB7B_LED" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:PB8A_LED" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:PB8B_LED" />
						</DOI>
					</LN>
					<LN prefix="RMBA" lnClass="GGIO" inst="8" lnType="GGIO_BS08">
						<Private type="IsNodeProcessed" />
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:RMB1A" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:RMB2A" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:RMB3A" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:RMB4A" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:RMB5A" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:RMB6A" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:RMB7A" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:RMB8A" />
						</DOI>
					</LN>
					<LN prefix="TMBA" lnClass="GGIO" inst="9" lnType="GGIO_BS08">
						<Private type="IsNodeProcessed" />
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:TMB1A" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:TMB2A" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:TMB3A" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:TMB4A" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:TMB5A" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:TMB6A" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:TMB7A" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:TMB8A" />
						</DOI>
					</LN>
					<LN prefix="RMBB" lnClass="GGIO" inst="10" lnType="GGIO_BS08">
						<Private type="IsNodeProcessed" />
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:RMB1B" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:RMB2B" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:RMB3B" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:RMB4B" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:RMB5B" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:RMB6B" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:RMB7B" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:RMB8B" />
						</DOI>
					</LN>
					<LN prefix="TMBB" lnClass="GGIO" inst="11" lnType="GGIO_BS08">
						<Private type="IsNodeProcessed" />
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:TMB1B" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:TMB2B" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:TMB3B" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:TMB4B" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:TMB5B" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:TMB6B" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:TMB7B" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:TMB8B" />
						</DOI>
					</LN>
					<LN prefix="MV" lnClass="GGIO" inst="12" lnType="GGIO_AS32">
						<Private type="IsNodeProcessed" />
						<DOI name="AnIn01">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV01" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn02">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV02" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn03">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV03" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn04">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV04" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn05">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV05" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn06">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV06" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn07">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV07" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn08">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV08" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn09">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV09" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn10">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV10" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn11">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV11" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn12">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV12" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn13">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV13" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn14">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV14" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn15">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV15" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn16">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV16" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn17">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV17" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn18">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV18" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn19">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV19" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn20">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV20" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn21">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV21" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn22">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV22" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn23">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV23" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn24">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV24" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn25">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV25" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn26">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV26" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn27">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV27" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn28">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV28" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn29">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV29" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn30">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV30" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn31">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV31" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn32">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV32" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="INC" lnClass="GGIO" inst="13" lnType="GGIO_BS14">
						<Private type="IsNodeProcessed" />
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN301" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN302" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN303" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN304" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN305" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN306" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN307" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:IN308" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:IN309" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:IN310" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:IN311" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:IN312" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:IN313" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:IN314" />
						</DOI>
					</LN>
					<LN prefix="OUTC" lnClass="GGIO" inst="14" lnType="GGIO_BS08">
						<Private type="IsNodeProcessed" />
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:OUT301" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:OUT302" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:OUT303" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:OUT304" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:OUT305" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:OUT306" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:OUT307" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:OUT308" />
						</DOI>
					</LN>
					<LN prefix="IND" lnClass="GGIO" inst="15" lnType="GGIO_BS14">
						<Private type="IsNodeProcessed" />
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN401" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN402" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN403" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN404" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN405" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN406" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN407" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:IN408" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:IN409" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:IN410" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:IN411" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:IN412" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:IN413" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:IN414" />
						</DOI>
					</LN>
					<LN prefix="OUTD" lnClass="GGIO" inst="16" lnType="GGIO_BS08">
						<Private type="IsNodeProcessed" />
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:OUT401" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:OUT402" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:OUT403" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:OUT404" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:OUT405" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:OUT406" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:OUT407" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:OUT408" />
						</DOI>
					</LN>
					<LN prefix="INE" lnClass="GGIO" inst="17" lnType="GGIO_BS14">
						<Private type="IsNodeProcessed" />
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN501" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN502" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN503" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN504" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN505" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN506" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN507" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:IN508" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:IN509" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:IN510" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:IN511" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:IN512" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:IN513" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:IN514" />
						</DOI>
					</LN>
					<LN prefix="OUTE" lnClass="GGIO" inst="18" lnType="GGIO_BS08">
						<Private type="IsNodeProcessed" />
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:OUT501" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:OUT502" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:OUT503" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:OUT504" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:OUT505" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:OUT506" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:OUT507" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:OUT508" />
						</DOI>
					</LN>
					<LN prefix="VB" lnClass="GGIO" inst="19" lnType="GGIO_BS128">
						<Private type="IsNodeProcessed" />
						<DOI name="Ind001">
							<DAI name="stVal" esel:datasrc="db:VB001" />
						</DOI>
						<DOI name="Ind002">
							<DAI name="stVal" esel:datasrc="db:VB002" />
						</DOI>
						<DOI name="Ind003">
							<DAI name="stVal" esel:datasrc="db:VB003" />
						</DOI>
						<DOI name="Ind004">
							<DAI name="stVal" esel:datasrc="db:VB004" />
						</DOI>
						<DOI name="Ind005">
							<DAI name="stVal" esel:datasrc="db:VB005" />
						</DOI>
						<DOI name="Ind006">
							<DAI name="stVal" esel:datasrc="db:VB006" />
						</DOI>
						<DOI name="Ind007">
							<DAI name="stVal" esel:datasrc="db:VB007" />
						</DOI>
						<DOI name="Ind008">
							<DAI name="stVal" esel:datasrc="db:VB008" />
						</DOI>
						<DOI name="Ind009">
							<DAI name="stVal" esel:datasrc="db:VB009" />
						</DOI>
						<DOI name="Ind010">
							<DAI name="stVal" esel:datasrc="db:VB010" />
						</DOI>
						<DOI name="Ind011">
							<DAI name="stVal" esel:datasrc="db:VB011" />
						</DOI>
						<DOI name="Ind012">
							<DAI name="stVal" esel:datasrc="db:VB012" />
						</DOI>
						<DOI name="Ind013">
							<DAI name="stVal" esel:datasrc="db:VB013" />
						</DOI>
						<DOI name="Ind014">
							<DAI name="stVal" esel:datasrc="db:VB014" />
						</DOI>
						<DOI name="Ind015">
							<DAI name="stVal" esel:datasrc="db:VB015" />
						</DOI>
						<DOI name="Ind016">
							<DAI name="stVal" esel:datasrc="db:VB016" />
						</DOI>
						<DOI name="Ind017">
							<DAI name="stVal" esel:datasrc="db:VB017" />
						</DOI>
						<DOI name="Ind018">
							<DAI name="stVal" esel:datasrc="db:VB018" />
						</DOI>
						<DOI name="Ind019">
							<DAI name="stVal" esel:datasrc="db:VB019" />
						</DOI>
						<DOI name="Ind020">
							<DAI name="stVal" esel:datasrc="db:VB020" />
						</DOI>
						<DOI name="Ind021">
							<DAI name="stVal" esel:datasrc="db:VB021" />
						</DOI>
						<DOI name="Ind022">
							<DAI name="stVal" esel:datasrc="db:VB022" />
						</DOI>
						<DOI name="Ind023">
							<DAI name="stVal" esel:datasrc="db:VB023" />
						</DOI>
						<DOI name="Ind024">
							<DAI name="stVal" esel:datasrc="db:VB024" />
						</DOI>
						<DOI name="Ind025">
							<DAI name="stVal" esel:datasrc="db:VB025" />
						</DOI>
						<DOI name="Ind026">
							<DAI name="stVal" esel:datasrc="db:VB026" />
						</DOI>
						<DOI name="Ind027">
							<DAI name="stVal" esel:datasrc="db:VB027" />
						</DOI>
						<DOI name="Ind028">
							<DAI name="stVal" esel:datasrc="db:VB028" />
						</DOI>
						<DOI name="Ind029">
							<DAI name="stVal" esel:datasrc="db:VB029" />
						</DOI>
						<DOI name="Ind030">
							<DAI name="stVal" esel:datasrc="db:VB030" />
						</DOI>
						<DOI name="Ind031">
							<DAI name="stVal" esel:datasrc="db:VB031" />
						</DOI>
						<DOI name="Ind032">
							<DAI name="stVal" esel:datasrc="db:VB032" />
						</DOI>
						<DOI name="Ind033">
							<DAI name="stVal" esel:datasrc="db:VB033" />
						</DOI>
						<DOI name="Ind034">
							<DAI name="stVal" esel:datasrc="db:VB034" />
						</DOI>
						<DOI name="Ind035">
							<DAI name="stVal" esel:datasrc="db:VB035" />
						</DOI>
						<DOI name="Ind036">
							<DAI name="stVal" esel:datasrc="db:VB036" />
						</DOI>
						<DOI name="Ind037">
							<DAI name="stVal" esel:datasrc="db:VB037" />
						</DOI>
						<DOI name="Ind038">
							<DAI name="stVal" esel:datasrc="db:VB038" />
						</DOI>
						<DOI name="Ind039">
							<DAI name="stVal" esel:datasrc="db:VB039" />
						</DOI>
						<DOI name="Ind040">
							<DAI name="stVal" esel:datasrc="db:VB040" />
						</DOI>
						<DOI name="Ind041">
							<DAI name="stVal" esel:datasrc="db:VB041" />
						</DOI>
						<DOI name="Ind042">
							<DAI name="stVal" esel:datasrc="db:VB042" />
						</DOI>
						<DOI name="Ind043">
							<DAI name="stVal" esel:datasrc="db:VB043" />
						</DOI>
						<DOI name="Ind044">
							<DAI name="stVal" esel:datasrc="db:VB044" />
						</DOI>
						<DOI name="Ind045">
							<DAI name="stVal" esel:datasrc="db:VB045" />
						</DOI>
						<DOI name="Ind046">
							<DAI name="stVal" esel:datasrc="db:VB046" />
						</DOI>
						<DOI name="Ind047">
							<DAI name="stVal" esel:datasrc="db:VB047" />
						</DOI>
						<DOI name="Ind048">
							<DAI name="stVal" esel:datasrc="db:VB048" />
						</DOI>
						<DOI name="Ind049">
							<DAI name="stVal" esel:datasrc="db:VB049" />
						</DOI>
						<DOI name="Ind050">
							<DAI name="stVal" esel:datasrc="db:VB050" />
						</DOI>
						<DOI name="Ind051">
							<DAI name="stVal" esel:datasrc="db:VB051" />
						</DOI>
						<DOI name="Ind052">
							<DAI name="stVal" esel:datasrc="db:VB052" />
						</DOI>
						<DOI name="Ind053">
							<DAI name="stVal" esel:datasrc="db:VB053" />
						</DOI>
						<DOI name="Ind054">
							<DAI name="stVal" esel:datasrc="db:VB054" />
						</DOI>
						<DOI name="Ind055">
							<DAI name="stVal" esel:datasrc="db:VB055" />
						</DOI>
						<DOI name="Ind056">
							<DAI name="stVal" esel:datasrc="db:VB056" />
						</DOI>
						<DOI name="Ind057">
							<DAI name="stVal" esel:datasrc="db:VB057" />
						</DOI>
						<DOI name="Ind058">
							<DAI name="stVal" esel:datasrc="db:VB058" />
						</DOI>
						<DOI name="Ind059">
							<DAI name="stVal" esel:datasrc="db:VB059" />
						</DOI>
						<DOI name="Ind060">
							<DAI name="stVal" esel:datasrc="db:VB060" />
						</DOI>
						<DOI name="Ind061">
							<DAI name="stVal" esel:datasrc="db:VB061" />
						</DOI>
						<DOI name="Ind062">
							<DAI name="stVal" esel:datasrc="db:VB062" />
						</DOI>
						<DOI name="Ind063">
							<DAI name="stVal" esel:datasrc="db:VB063" />
						</DOI>
						<DOI name="Ind064">
							<DAI name="stVal" esel:datasrc="db:VB064" />
						</DOI>
						<DOI name="Ind065">
							<DAI name="stVal" esel:datasrc="db:VB065" />
						</DOI>
						<DOI name="Ind066">
							<DAI name="stVal" esel:datasrc="db:VB066" />
						</DOI>
						<DOI name="Ind067">
							<DAI name="stVal" esel:datasrc="db:VB067" />
						</DOI>
						<DOI name="Ind068">
							<DAI name="stVal" esel:datasrc="db:VB068" />
						</DOI>
						<DOI name="Ind069">
							<DAI name="stVal" esel:datasrc="db:VB069" />
						</DOI>
						<DOI name="Ind070">
							<DAI name="stVal" esel:datasrc="db:VB070" />
						</DOI>
						<DOI name="Ind071">
							<DAI name="stVal" esel:datasrc="db:VB071" />
						</DOI>
						<DOI name="Ind072">
							<DAI name="stVal" esel:datasrc="db:VB072" />
						</DOI>
						<DOI name="Ind073">
							<DAI name="stVal" esel:datasrc="db:VB073" />
						</DOI>
						<DOI name="Ind074">
							<DAI name="stVal" esel:datasrc="db:VB074" />
						</DOI>
						<DOI name="Ind075">
							<DAI name="stVal" esel:datasrc="db:VB075" />
						</DOI>
						<DOI name="Ind076">
							<DAI name="stVal" esel:datasrc="db:VB076" />
						</DOI>
						<DOI name="Ind077">
							<DAI name="stVal" esel:datasrc="db:VB077" />
						</DOI>
						<DOI name="Ind078">
							<DAI name="stVal" esel:datasrc="db:VB078" />
						</DOI>
						<DOI name="Ind079">
							<DAI name="stVal" esel:datasrc="db:VB079" />
						</DOI>
						<DOI name="Ind080">
							<DAI name="stVal" esel:datasrc="db:VB080" />
						</DOI>
						<DOI name="Ind081">
							<DAI name="stVal" esel:datasrc="db:VB081" />
						</DOI>
						<DOI name="Ind082">
							<DAI name="stVal" esel:datasrc="db:VB082" />
						</DOI>
						<DOI name="Ind083">
							<DAI name="stVal" esel:datasrc="db:VB083" />
						</DOI>
						<DOI name="Ind084">
							<DAI name="stVal" esel:datasrc="db:VB084" />
						</DOI>
						<DOI name="Ind085">
							<DAI name="stVal" esel:datasrc="db:VB085" />
						</DOI>
						<DOI name="Ind086">
							<DAI name="stVal" esel:datasrc="db:VB086" />
						</DOI>
						<DOI name="Ind087">
							<DAI name="stVal" esel:datasrc="db:VB087" />
						</DOI>
						<DOI name="Ind088">
							<DAI name="stVal" esel:datasrc="db:VB088" />
						</DOI>
						<DOI name="Ind089">
							<DAI name="stVal" esel:datasrc="db:VB089" />
						</DOI>
						<DOI name="Ind090">
							<DAI name="stVal" esel:datasrc="db:VB090" />
						</DOI>
						<DOI name="Ind091">
							<DAI name="stVal" esel:datasrc="db:VB091" />
						</DOI>
						<DOI name="Ind092">
							<DAI name="stVal" esel:datasrc="db:VB092" />
						</DOI>
						<DOI name="Ind093">
							<DAI name="stVal" esel:datasrc="db:VB093" />
						</DOI>
						<DOI name="Ind094">
							<DAI name="stVal" esel:datasrc="db:VB094" />
						</DOI>
						<DOI name="Ind095">
							<DAI name="stVal" esel:datasrc="db:VB095" />
						</DOI>
						<DOI name="Ind096">
							<DAI name="stVal" esel:datasrc="db:VB096" />
						</DOI>
						<DOI name="Ind097">
							<DAI name="stVal" esel:datasrc="db:VB097" />
						</DOI>
						<DOI name="Ind098">
							<DAI name="stVal" esel:datasrc="db:VB098" />
						</DOI>
						<DOI name="Ind099">
							<DAI name="stVal" esel:datasrc="db:VB099" />
						</DOI>
						<DOI name="Ind100">
							<DAI name="stVal" esel:datasrc="db:VB100" />
						</DOI>
						<DOI name="Ind101">
							<DAI name="stVal" esel:datasrc="db:VB101" />
						</DOI>
						<DOI name="Ind102">
							<DAI name="stVal" esel:datasrc="db:VB102" />
						</DOI>
						<DOI name="Ind103">
							<DAI name="stVal" esel:datasrc="db:VB103" />
						</DOI>
						<DOI name="Ind104">
							<DAI name="stVal" esel:datasrc="db:VB104" />
						</DOI>
						<DOI name="Ind105">
							<DAI name="stVal" esel:datasrc="db:VB105" />
						</DOI>
						<DOI name="Ind106">
							<DAI name="stVal" esel:datasrc="db:VB106" />
						</DOI>
						<DOI name="Ind107">
							<DAI name="stVal" esel:datasrc="db:VB107" />
						</DOI>
						<DOI name="Ind108">
							<DAI name="stVal" esel:datasrc="db:VB108" />
						</DOI>
						<DOI name="Ind109">
							<DAI name="stVal" esel:datasrc="db:VB109" />
						</DOI>
						<DOI name="Ind110">
							<DAI name="stVal" esel:datasrc="db:VB110" />
						</DOI>
						<DOI name="Ind111">
							<DAI name="stVal" esel:datasrc="db:VB111" />
						</DOI>
						<DOI name="Ind112">
							<DAI name="stVal" esel:datasrc="db:VB112" />
						</DOI>
						<DOI name="Ind113">
							<DAI name="stVal" esel:datasrc="db:VB113" />
						</DOI>
						<DOI name="Ind114">
							<DAI name="stVal" esel:datasrc="db:VB114" />
						</DOI>
						<DOI name="Ind115">
